{
  "fileMetadata": {
    "fileId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程",
    "fileName": "knowledge_base.json",
    "source": "assets/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程",
    "importTimestamp": null,
    "entriesCount": 127,
    "imagesCount": 0,
    "docSha256": "0464a344f502fe1a38ad44182db49b213f60bee0091736976815fdc6f8bce695"
  },
  "entries": [
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_1",
      "unitName": "未分类",
      "jobTitle": "第1条 运行中的供电设备系指全部带有电压,或部分带有电压及一经操作即可带有电压的设备。",
      "contentMarkdown": "第1条 运行中的供电设备系指全部带有电压,或部分带有电压及一经操作即可带有电压的设备。\n\n铁路供电设备一般可分为高压和低压两种：\n\n高压：设备对地电压在250V以上者；\n\n低压：设备对地电压在250V及以下者。",
      "contentNormalized": "第1条 运行中的供电设备系指全部带有电压,或部分带有电压及一经操作即可带有电压的设备。 铁路供电设备一般可分为高压和低压两种： 高压：设备对地电压在250V以上者； 低压：设备对地电压在250V及以下者。",
      "pageNumber": 4,
      "position": 1,
      "kind": "text",
      "blocks": [
        {
          "id": "b_21ee74f340374037",
          "type": "code",
          "language": "markdown",
          "code": "第1条 运行中的供电设备系指全部带有电压,或部分带有电压及一经操作即可带有电压的设备。\n\n铁路供电设备一般可分为高压和低压两种：\n\n高压：设备对地电压在250V以上者；\n\n低压：设备对地电压在250V及以下者。",
          "pageNumber": 4
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_2",
      "unitName": "未分类",
      "jobTitle": "第2条 电力工作人员必须具备下列条件方能参加作业：",
      "contentMarkdown": "第2条 电力工作人员必须具备下列条件方能参加作业：\n\n1、经医生诊断无妨碍从事电力工作的病症,如：心脏病、神精病、癫痫病、聋哑、色盲症、高血压等,体格检查一般两年一次。\n\n2、具备必要的电力专业知识,熟悉本规程有关内容,并经考试合格。\n\n3、应会触电急救法（见附录一）。",
      "contentNormalized": "第2条 电力工作人员必须具备下列条件方能参加作业： 1、经医生诊断无妨碍从事电力工作的病症,如：心脏病、神精病、癫痫病、聋哑、色盲症、高血压等,体格检查一般两年一次。 2、具备必要的电力专业知识,熟悉本规程有关内容,并经考试合格。 3、应会触电急救法（见附录一）。",
      "pageNumber": 4,
      "position": 2,
      "kind": "text",
      "blocks": [
        {
          "id": "b_f08863e284145db2",
          "type": "code",
          "language": "markdown",
          "code": "第2条 电力工作人员必须具备下列条件方能参加作业：\n\n1、经医生诊断无妨碍从事电力工作的病症,如：心脏病、神精病、癫痫病、聋哑、色盲症、高血压等,体格检查一般两年一次。\n\n2、具备必要的电力专业知识,熟悉本规程有关内容,并经考试合格。\n\n3、应会触电急救法（见附录一）。",
          "pageNumber": 4
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_3",
      "unitName": "未分类",
      "jobTitle": "第3条 对电力工作人员必须按下列规定进行技术安全考试：",
      "contentMarkdown": "第3条 对电力工作人员必须按下列规定进行技术安全考试：\n\n1．定期考试：每年一次。对考试合格者发给“电力安全合格证”（见附录二）。\n\n2．临时考试：\n\n（1）新参加工作已满六个月者；\n\n（2）工作连续中断三个月以上又重新工作者；\n\n（3）工种或职务改变者。",
      "contentNormalized": "第3条 对电力工作人员必须按下列规定进行技术安全考试： 1．定期考试：每年一次。对考试合格者发给“电力安全合格证”（见附录二）。 2．临时考试： （1）新参加工作已满六个月者； （2）工作连续中断三个月以上又重新工作者； （3）工种或职务改变者。",
      "pageNumber": 5,
      "position": 3,
      "kind": "text",
      "blocks": [
        {
          "id": "b_9bf3f826cac2653d",
          "type": "code",
          "language": "markdown",
          "code": "第3条 对电力工作人员必须按下列规定进行技术安全考试：\n\n1．定期考试：每年一次。对考试合格者发给“电力安全合格证”（见附录二）。\n\n2．临时考试：\n\n（1）新参加工作已满六个月者；\n\n（2）工作连续中断三个月以上又重新工作者；\n\n（3）工种或职务改变者。",
          "pageNumber": 5
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_4",
      "unitName": "未分类",
      "jobTitle": "第4条 新参加电力工作的人员、实习人员和临时参加劳动的人员（干部、临时工等）,必须经过安全知识教育后,方可随同参加指定的工作,但不得单独工作。",
      "contentMarkdown": "第4条 新参加电力工作的人员、实习人员和临时参加劳动的人员（干部、临时工等）,必须经过安全知识教育后,方可随同参加指定的工作,但不得单独工作。\n\n外单位支援、学习人员参加工作时,应由工作执行人介绍设备情况和有关安全措施。",
      "contentNormalized": "第4条 新参加电力工作的人员、实习人员和临时参加劳动的人员（干部、临时工等）,必须经过安全知识教育后,方可随同参加指定的工作,但不得单独工作。 外单位支援、学习人员参加工作时,应由工作执行人介绍设备情况和有关安全措施。",
      "pageNumber": 5,
      "position": 4,
      "kind": "text",
      "blocks": [
        {
          "id": "b_ae0ab05b86fc08f9",
          "type": "code",
          "language": "markdown",
          "code": "第4条 新参加电力工作的人员、实习人员和临时参加劳动的人员（干部、临时工等）,必须经过安全知识教育后,方可随同参加指定的工作,但不得单独工作。\n\n外单位支援、学习人员参加工作时,应由工作执行人介绍设备情况和有关安全措施。",
          "pageNumber": 5
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_5",
      "unitName": "未分类",
      "jobTitle": "第5条 本规程所指的安全用具,必须是按《电力设备试验标准》进行试验合格的用具。",
      "contentMarkdown": "第5条 本规程所指的安全用具,必须是按《电力设备试验标准》进行试验合格的用具。\n\n第二章  保证安全工作\n\n的组织措施",
      "contentNormalized": "第5条 本规程所指的安全用具,必须是按《电力设备试验标准》进行试验合格的用具。 第二章 保证安全工作 的组织措施",
      "pageNumber": 5,
      "position": 5,
      "kind": "text",
      "blocks": [
        {
          "id": "b_c3728923ce7bcb54",
          "type": "code",
          "language": "markdown",
          "code": "第5条 本规程所指的安全用具,必须是按《电力设备试验标准》进行试验合格的用具。\n\n第二章  保证安全工作\n\n的组织措施",
          "pageNumber": 5
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_6",
      "unitName": "未分类",
      "jobTitle": "第6条  在运行中的高压设备上作业按下列分类：",
      "contentMarkdown": "第6条  在运行中的高压设备上作业按下列分类：\n\n1．全部停电作业,系指电力线路全部中断供电或变、配电设备进出线全部断开的作业。\n\n2．邻近带电作业,系指变配电所内停电作业处所附近还有一部分高压设备未停电；停电作业线路与另一带电线路交叉跨越、平行接近,安全距离不够者；两回线以上同杆架设的线路,在一回线上停电作业,而另一回线仍带电者；在带电杆塔上刷油、除鸟巢、紧杆塔螺丝等的作业。\n\n3．不停电的作业,系指本身不需要停电和无偶然触及带电部分的作业。如更换绑桩、涂写杆号牌、修剪树枝、更换灯泡、检修外灯伞等的作业。\n\n4．带电作业,系指采用各种绝缘工具带电从事高压测量工作,检修或穿越低压带电线路,拆、装引入线等工作,以及在高压带电设备外壳上的工作。",
      "contentNormalized": "第6条 在运行中的高压设备上作业按下列分类： 1．全部停电作业,系指电力线路全部中断供电或变、配电设备进出线全部断开的作业。 2．邻近带电作业,系指变配电所内停电作业处所附近还有一部分高压设备未停电；停电作业线路与另一带电线路交叉跨越、平行接近,安全距离不够者；两回线以上同杆架设的线路,在一回线上停电作业,而另一回线仍带电者；在带电杆塔上刷油、除鸟巢、紧杆塔螺丝等的作业。 3．不停电的作业,系指本身不需要停电和无偶然触及带电部分的作业。如更换绑桩、涂写杆号牌、修剪树枝、更换灯泡、检修外灯伞等的作业。 4．带电作业,系指采用各种绝缘工具带电从事高压测量工作,检修或穿越低压带电线路,拆、装引入线等工作,以及在高压带电设备外壳上的工作。",
      "pageNumber": 6,
      "position": 6,
      "kind": "text",
      "blocks": [
        {
          "id": "b_a6c2e5d32338a833",
          "type": "code",
          "language": "markdown",
          "code": "第6条  在运行中的高压设备上作业按下列分类：\n\n1．全部停电作业,系指电力线路全部中断供电或变、配电设备进出线全部断开的作业。\n\n2．邻近带电作业,系指变配电所内停电作业处所附近还有一部分高压设备未停电；停电作业线路与另一带电线路交叉跨越、平行接近,安全距离不够者；两回线以上同杆架设的线路,在一回线上停电作业,而另一回线仍带电者；在带电杆塔上刷油、除鸟巢、紧杆塔螺丝等的作业。\n\n3．不停电的作业,系指本身不需要停电和无偶然触及带电部分的作业。如更换绑桩、涂写杆号牌、修剪树枝、更换灯泡、检修外灯伞等的作业。\n\n4．带电作业,系指采用各种绝缘工具带电从事高压测量工作,检修或穿越低压带电线路,拆、装引入线等工作,以及在高压带电设备外壳上的工作。",
          "pageNumber": 6
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_7",
      "unitName": "未分类",
      "jobTitle": "第7条  在电力设备上工作,保证安全的组织措施为：",
      "contentMarkdown": "第7条  在电力设备上工作,保证安全的组织措施为：\n\n1．工作票制度（包括口头命令或电话命令）；\n\n2．工作许可制度；\n\n3．工作监护制度；\n\n4．工作间断和转移工地制度；\n\n5．工作结束和送电制度。\n\n第一节  工作票制度",
      "contentNormalized": "第7条 在电力设备上工作,保证安全的组织措施为： 1．工作票制度（包括口头命令或电话命令）； 2．工作许可制度； 3．工作监护制度； 4．工作间断和转移工地制度； 5．工作结束和送电制度。 第一节 工作票制度",
      "pageNumber": 7,
      "position": 7,
      "kind": "text",
      "blocks": [
        {
          "id": "b_ef03122a5a6af2d3",
          "type": "code",
          "language": "markdown",
          "code": "第7条  在电力设备上工作,保证安全的组织措施为：\n\n1．工作票制度（包括口头命令或电话命令）；\n\n2．工作许可制度；\n\n3．工作监护制度；\n\n4．工作间断和转移工地制度；\n\n5．工作结束和送电制度。\n\n第一节  工作票制度",
          "pageNumber": 7
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_8",
      "unitName": "未分类",
      "jobTitle": "第8条  在电力设备上工作,应遵守工作票制度,其方式如下：",
      "contentMarkdown": "第8条  在电力设备上工作,应遵守工作票制度,其方式如下：\n\n1．填用停电作业工作票（见附录三）；\n\n2．填用带电作业工作票（见附录四）；\n\n3．填用倒闸作业票（见附录五）；\n\n4．以口头或电话命令时,应填入安全工作命令记录薄（见附录六）。安全工作命令记录薄应看作与工作票同等重要。",
      "contentNormalized": "第8条 在电力设备上工作,应遵守工作票制度,其方式如下： 1．填用停电作业工作票（见附录三）； 2．填用带电作业工作票（见附录四）； 3．填用倒闸作业票（见附录五）； 4．以口头或电话命令时,应填入安全工作命令记录薄（见附录六）。安全工作命令记录薄应看作与工作票同等重要。",
      "pageNumber": 7,
      "position": 8,
      "kind": "text",
      "blocks": [
        {
          "id": "b_77da583a322009ce",
          "type": "code",
          "language": "markdown",
          "code": "第8条  在电力设备上工作,应遵守工作票制度,其方式如下：\n\n1．填用停电作业工作票（见附录三）；\n\n2．填用带电作业工作票（见附录四）；\n\n3．填用倒闸作业票（见附录五）；\n\n4．以口头或电话命令时,应填入安全工作命令记录薄（见附录六）。安全工作命令记录薄应看作与工作票同等重要。",
          "pageNumber": 7
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_9",
      "unitName": "未分类",
      "jobTitle": "第9条  在下列设备上全部停电、邻近带电的作业,应签发停电工作票：",
      "contentMarkdown": "第9条  在下列设备上全部停电、邻近带电的作业,应签发停电工作票：\n\n1．高压变、配电设备上的作业；\n\n2．高压架空线路和高压电缆线路上的作业；\n\n3．高压发电所停电（机）检修,或两套以上有并车装置的低压发电机组,其中任一机组停电作业；\n\n4．在控制屏（台）或高压室内二次接线和照明回路上工作时,需要将高压设备停电或采取安全措施者；\n\n5．在两路电源供电的低压线路上的作业。",
      "contentNormalized": "第9条 在下列设备上全部停电、邻近带电的作业,应签发停电工作票： 1．高压变、配电设备上的作业； 2．高压架空线路和高压电缆线路上的作业； 3．高压发电所停电（机）检修,或两套以上有并车装置的低压发电机组,其中任一机组停电作业； 4．在控制屏（台）或高压室内二次接线和照明回路上工作时,需要将高压设备停电或采取安全措施者； 5．在两路电源供电的低压线路上的作业。",
      "pageNumber": 8,
      "position": 9,
      "kind": "text",
      "blocks": [
        {
          "id": "b_79b735c603c22f09",
          "type": "code",
          "language": "markdown",
          "code": "第9条  在下列设备上全部停电、邻近带电的作业,应签发停电工作票：\n\n1．高压变、配电设备上的作业；\n\n2．高压架空线路和高压电缆线路上的作业；\n\n3．高压发电所停电（机）检修,或两套以上有并车装置的低压发电机组,其中任一机组停电作业；\n\n4．在控制屏（台）或高压室内二次接线和照明回路上工作时,需要将高压设备停电或采取安全措施者；\n\n5．在两路电源供电的低压线路上的作业。",
          "pageNumber": 8
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_10",
      "unitName": "未分类",
      "jobTitle": "第10条  在下列设备上作业,应填写带电作业工作票：",
      "contentMarkdown": "第10条  在下列设备上作业,应填写带电作业工作票：\n\n1．在高压线路和两路电源供电的低压线路上的带电作业；\n\n2．在控制屏（台）和二次线路上的工作,无需将高压设备停电的作业；\n\n3．在旋转的高压发电机励磁回路上,或高压电动机转子电阻回路上的工作；\n\n4．用绝缘棒和电压互感器定相,以及用钳形电流表测量高压回路的电流。",
      "contentNormalized": "第10条 在下列设备上作业,应填写带电作业工作票： 1．在高压线路和两路电源供电的低压线路上的带电作业； 2．在控制屏（台）和二次线路上的工作,无需将高压设备停电的作业； 3．在旋转的高压发电机励磁回路上,或高压电动机转子电阻回路上的工作； 4．用绝缘棒和电压互感器定相,以及用钳形电流表测量高压回路的电流。",
      "pageNumber": 9,
      "position": 10,
      "kind": "text",
      "blocks": [
        {
          "id": "b_2c371d2c1881ed46",
          "type": "code",
          "language": "markdown",
          "code": "第10条  在下列设备上作业,应填写带电作业工作票：\n\n1．在高压线路和两路电源供电的低压线路上的带电作业；\n\n2．在控制屏（台）和二次线路上的工作,无需将高压设备停电的作业；\n\n3．在旋转的高压发电机励磁回路上,或高压电动机转子电阻回路上的工作；\n\n4．用绝缘棒和电压互感器定相,以及用钳形电流表测量高压回路的电流。",
          "pageNumber": 9
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_11",
      "unitName": "未分类",
      "jobTitle": "第11条  在下列设备上作业,按口头或电话命令执行：",
      "contentMarkdown": "第11条  在下列设备上作业,按口头或电话命令执行：\n\n1．单一电源供电的低压线路停电作业；\n\n2．测量接地电阻,悬挂杆号牌,修剪树枝,测量电杆裂纹、打绑桩和杆塔基础上的工作；\n\n3．低压电缆上的作业；\n\n4．拉、合线路高压开关、配电变压器一、二次开关和变、配电所内开关的单一操作。",
      "contentNormalized": "第11条 在下列设备上作业,按口头或电话命令执行： 1．单一电源供电的低压线路停电作业； 2．测量接地电阻,悬挂杆号牌,修剪树枝,测量电杆裂纹、打绑桩和杆塔基础上的工作； 3．低压电缆上的作业； 4．拉、合线路高压开关、配电变压器一、二次开关和变、配电所内开关的单一操作。",
      "pageNumber": 9,
      "position": 11,
      "kind": "text",
      "blocks": [
        {
          "id": "b_ccf8d391b9584eb6",
          "type": "code",
          "language": "markdown",
          "code": "第11条  在下列设备上作业,按口头或电话命令执行：\n\n1．单一电源供电的低压线路停电作业；\n\n2．测量接地电阻,悬挂杆号牌,修剪树枝,测量电杆裂纹、打绑桩和杆塔基础上的工作；\n\n3．低压电缆上的作业；\n\n4．拉、合线路高压开关、配电变压器一、二次开关和变、配电所内开关的单一操作。",
          "pageNumber": 9
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_12",
      "unitName": "未分类",
      "jobTitle": "第12条  当作业范围涉及相邻铁路局、水电段时,必须取得铁路局电力调度口头或电话命令。当作业范围涉及本段其他配电所时,必须取得水电段电力调度的口头或电话命令；受令人和发令人双方均应认真记录、录音,并复诵无误后方可执行。",
      "contentMarkdown": "第12条  当作业范围涉及相邻铁路局、水电段时,必须取得铁路局电力调度口头或电话命令。当作业范围涉及本段其他配电所时,必须取得水电段电力调度的口头或电话命令；受令人和发令人双方均应认真记录、录音,并复诵无误后方可执行。",
      "contentNormalized": "第12条 当作业范围涉及相邻铁路局、水电段时,必须取得铁路局电力调度口头或电话命令。当作业范围涉及本段其他配电所时,必须取得水电段电力调度的口头或电话命令；受令人和发令人双方均应认真记录、录音,并复诵无误后方可执行。",
      "pageNumber": 10,
      "position": 12,
      "kind": "text",
      "blocks": [
        {
          "id": "b_fc098da946da1b61",
          "type": "code",
          "language": "markdown",
          "code": "第12条  当作业范围涉及相邻铁路局、水电段时,必须取得铁路局电力调度口头或电话命令。当作业范围涉及本段其他配电所时,必须取得水电段电力调度的口头或电话命令；受令人和发令人双方均应认真记录、录音,并复诵无误后方可执行。",
          "pageNumber": 10
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_13",
      "unitName": "未分类",
      "jobTitle": "第13条  工作票所列人员的条件和责任如下：",
      "contentMarkdown": "第13条  工作票所列人员的条件和责任如下：\n\n1．工作票签发人：由工长、调度员、所主任、技术人员或段总工程师指定人员担任,其责任是：\n\n(1)确认工作的必要性；\n\n(2)采取正确、完备的安全措施；\n\n(3)正确指派各项工作人员。\n\n2．工作领导人：由所主任、技术人员或工长担任,负责统一指挥两个以上工作组的同时作业和总的作业安全。\n\n3．工作执行人：由熟悉设备、工作熟练、责任心强、有一定组织能力的人员担任,其责任是：\n\n(1)检查现场安全措施是否完备；\n\n(2)向工作组员正确布置工作,说明停电区段和带电设备的具体位置；\n\n(3)监护工作组员的安全,检查工作质量,按时完成任务。\n\n4．工作监护人：由配电值班员或能独立工作、熟悉设备和有一定工作经验的人员担任,其责任是：\n\n(1)在现场不断监护工作人员的安全；\n\n(2)发现危及人身安全的情况时,应立即采取措施,坚决制止继续作业；\n\n(3)一旦发生意外情况,应迅速采取正确的抢救措施。\n\n5．工作许可人：由配电值班员或能独立工作、熟悉设备和有一定工作经验的人员担任。在线路停电作业时,由工作执行人指定工作许可人完成有关安全措施,其责任是：\n\n(1)完成作业现场的停电、检电、接地封线等安全措施；\n\n(2)检查停电设备有无突然来电的可能；\n\n(3)向工作执行人报告允许开工时间。\n\n6．工作组员：由技术、安全考试合格者担任,其责任是：\n\n(1)明确所分担的任务,并按时完成；\n\n(2)严格遵守纪律,执行安全措施,关心组员的安全；\n\n(3)发现问题及时向工作执行人提出改进意见。",
      "contentNormalized": "第13条 工作票所列人员的条件和责任如下： 1．工作票签发人：由工长、调度员、所主任、技术人员或段总工程师指定人员担任,其责任是： (1)确认工作的必要性； (2)采取正确、完备的安全措施； (3)正确指派各项工作人员。 2．工作领导人：由所主任、技术人员或工长担任,负责统一指挥两个以上工作组的同时作业和总的作业安全。 3．工作执行人：由熟悉设备、工作熟练、责任心强、有一定组织能力的人员担任,其责任是： (1)检查现场安全措施是否完备； (2)向工作组员正确布置工作,说明停电区段和带电设备的具体位置； (3)监护工作组员的安全,检查工作质量,按时完成任务。 4．工作监护人：由配电值班员或能独立工作、熟悉设备和有一定工作经验的人员担任,其责任是： (1)在现场不断监护工作人员的安全； (2)发现危及人身安全的情况时,应立即采取措施,坚决制止继续作业； (3)一旦发生意外情况,应迅速采取正确的抢救措施。 5．工作许可人：由配电值班员或能独立工作、熟悉设备和有一定工作经验的人员担任。在线路停电作业时,由工作执行人指定工作许可人完成有关安全措施,其责任是： (1)完成作业现场的停电、检电、接地封线等安全措施； (2)检查停电设备有无突然来电的可能； (3)向工作执行人报告允许开工时间。 6．工作组员：由技术、安全考试合格者担任,其责任是： (1)明确所分担的任务,并按时完成； (2)严格遵守纪律,执行安全措施,关心组员的安全； (3)发现问题及时向工作执行人提出改进意见。",
      "pageNumber": 10,
      "position": 13,
      "kind": "text",
      "blocks": [
        {
          "id": "b_b700decf990136ab",
          "type": "code",
          "language": "markdown",
          "code": "第13条  工作票所列人员的条件和责任如下：\n\n1．工作票签发人：由工长、调度员、所主任、技术人员或段总工程师指定人员担任,其责任是：\n\n(1)确认工作的必要性；\n\n(2)采取正确、完备的安全措施；\n\n(3)正确指派各项工作人员。\n\n2．工作领导人：由所主任、技术人员或工长担任,负责统一指挥两个以上工作组的同时作业和总的作业安全。\n\n3．工作执行人：由熟悉设备、工作熟练、责任心强、有一定组织能力的人员担任,其责任是：\n\n(1)检查现场安全措施是否完备；\n\n(2)向工作组员正确布置工作,说明停电区段和带电设备的具体位置；\n\n(3)监护工作组员的安全,检查工作质量,按时完成任务。\n\n4．工作监护人：由配电值班员或能独立工作、熟悉设备和有一定工作经验的人员担任,其责任是：\n\n(1)在现场不断监护工作人员的安全；\n\n(2)发现危及人身安全的情况时,应立即采取措施,坚决制止继续作业；\n\n(3)一旦发生意外情况,应迅速采取正确的抢救措施。\n\n5．工作许可人：由配电值班员或能独立工作、熟悉设备和有一定工作经验的人员担任。在线路停电作业时,由工作执行人指定工作许可人完成有关安全措施,其责任是：\n\n(1)完成作业现场的停电、检电、接地封线等安全措施；\n\n(2)检查停电设备有无突然来电的可能；\n\n(3)向工作执行人报告允许开工时间。\n\n6．工作组员：由技术、安全考试合格者担任,其责任是：\n\n(1)明确所分担的任务,并按时完成；\n\n(2)严格遵守纪律,执行安全措施,关心组员的安全；\n\n(3)发现问题及时向工作执行人提出改进意见。",
          "pageNumber": 10
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_14",
      "unitName": "未分类",
      "jobTitle": "第14条  工作票签发人不能兼任工作执行人；工作领导人、工作执行人均不能兼任工作许可人。",
      "contentMarkdown": "第14条  工作票签发人不能兼任工作执行人；工作领导人、工作执行人均不能兼任工作许可人。",
      "contentNormalized": "第14条 工作票签发人不能兼任工作执行人；工作领导人、工作执行人均不能兼任工作许可人。",
      "pageNumber": 12,
      "position": 14,
      "kind": "text",
      "blocks": [
        {
          "id": "b_9dff9a282e316cdb",
          "type": "code",
          "language": "markdown",
          "code": "第14条  工作票签发人不能兼任工作执行人；工作领导人、工作执行人均不能兼任工作许可人。",
          "pageNumber": 12
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_15",
      "unitName": "未分类",
      "jobTitle": "第15条  工作票应用钢笔、圆珠笔填写,字迹清晰,不得涂改,并于作业前一天交给工作执行人或工作领导人。工作中如需改变工作内容及扩大或变更工作地点时,应更换新的工作票。",
      "contentMarkdown": "第15条  工作票应用钢笔、圆珠笔填写,字迹清晰,不得涂改,并于作业前一天交给工作执行人或工作领导人。工作中如需改变工作内容及扩大或变更工作地点时,应更换新的工作票。\n\n工作执行人要求变更工作组员时,应取得工作票签发人同意,并在工作票内注明变更理由。",
      "contentNormalized": "第15条 工作票应用钢笔、圆珠笔填写,字迹清晰,不得涂改,并于作业前一天交给工作执行人或工作领导人。工作中如需改变工作内容及扩大或变更工作地点时,应更换新的工作票。 工作执行人要求变更工作组员时,应取得工作票签发人同意,并在工作票内注明变更理由。",
      "pageNumber": 12,
      "position": 15,
      "kind": "text",
      "blocks": [
        {
          "id": "b_b43ed934b7d10947",
          "type": "code",
          "language": "markdown",
          "code": "第15条  工作票应用钢笔、圆珠笔填写,字迹清晰,不得涂改,并于作业前一天交给工作执行人或工作领导人。工作中如需改变工作内容及扩大或变更工作地点时,应更换新的工作票。\n\n工作执行人要求变更工作组员时,应取得工作票签发人同意,并在工作票内注明变更理由。",
          "pageNumber": 12
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_16",
      "unitName": "未分类",
      "jobTitle": "第16条  工作票的有效期不得超过三天,工作间断超过24小时应重新填发工作票。",
      "contentMarkdown": "第16条  工作票的有效期不得超过三天,工作间断超过24小时应重新填发工作票。",
      "contentNormalized": "第16条 工作票的有效期不得超过三天,工作间断超过24小时应重新填发工作票。",
      "pageNumber": 13,
      "position": 16,
      "kind": "text",
      "blocks": [
        {
          "id": "b_f80d55111c50f780",
          "type": "code",
          "language": "markdown",
          "code": "第16条  工作票的有效期不得超过三天,工作间断超过24小时应重新填发工作票。",
          "pageNumber": 13
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_17",
      "unitName": "未分类",
      "jobTitle": "第17条  工作票按下列规定填发和管理：",
      "contentMarkdown": "第17条  工作票按下列规定填发和管理：\n\n1．在发、变、配电所内作业或在发、变、配电所停电的线路上作业时,应填写一式两份,其中一份发给值班员,另一份发给工作执行人（有工作领导人时,发给工作领导人）。上述以外的作业,可填一份发给工作执行人。\n\n2．一般一个工作地点或一个检修区段填发一张工作票。但如在一个发、变、配电所内全部停电或在一个站场内（由配电所依次倒闸停送电时除外）,几条线路全部停电,并有两组同时工作时,可仅签发一张工作票发给工作领导人。如上述作业仅有一组工作,需要检修另一线路时,应按转移工地办理。\n\n当一个工作执行人负责的工作尚未结束以前,禁止发给另一张工作票。\n\n3．发给工作领导人的工作票,应注明工作组数及各工作执行人的姓名。\n\n4．各工作负责人在工作前对工作票中的内容有疑问时,应向签发人询问明白,然后进行工作。\n\n5．工作结束后由作业班组保存半年。",
      "contentNormalized": "第17条 工作票按下列规定填发和管理： 1．在发、变、配电所内作业或在发、变、配电所停电的线路上作业时,应填写一式两份,其中一份发给值班员,另一份发给工作执行人（有工作领导人时,发给工作领导人）。上述以外的作业,可填一份发给工作执行人。 2．一般一个工作地点或一个检修区段填发一张工作票。但如在一个发、变、配电所内全部停电或在一个站场内（由配电所依次倒闸停送电时除外）,几条线路全部停电,并有两组同时工作时,可仅签发一张工作票发给工作领导人。如上述作业仅有一组工作,需要检修另一线路时,应按转移工地办理。 当一个工作执行人负责的工作尚未结束以前,禁止发给另一张工作票。 3．发给工作领导人的工作票,应注明工作组数及各工作执行人的姓名。 4．各工作负责人在工作前对工作票中的内容有疑问时,应向签发人询问明白,然后进行工作。 5．工作结束后由作业班组保存半年。",
      "pageNumber": 13,
      "position": 17,
      "kind": "text",
      "blocks": [
        {
          "id": "b_bb901a78fce1283d",
          "type": "code",
          "language": "markdown",
          "code": "第17条  工作票按下列规定填发和管理：\n\n1．在发、变、配电所内作业或在发、变、配电所停电的线路上作业时,应填写一式两份,其中一份发给值班员,另一份发给工作执行人（有工作领导人时,发给工作领导人）。上述以外的作业,可填一份发给工作执行人。\n\n2．一般一个工作地点或一个检修区段填发一张工作票。但如在一个发、变、配电所内全部停电或在一个站场内（由配电所依次倒闸停送电时除外）,几条线路全部停电,并有两组同时工作时,可仅签发一张工作票发给工作领导人。如上述作业仅有一组工作,需要检修另一线路时,应按转移工地办理。\n\n当一个工作执行人负责的工作尚未结束以前,禁止发给另一张工作票。\n\n3．发给工作领导人的工作票,应注明工作组数及各工作执行人的姓名。\n\n4．各工作负责人在工作前对工作票中的内容有疑问时,应向签发人询问明白,然后进行工作。\n\n5．工作结束后由作业班组保存半年。",
          "pageNumber": 13
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_18",
      "unitName": "未分类",
      "jobTitle": "第18条  事故紧急处理可不签发工作票,但必须采取安全措施。",
      "contentMarkdown": "第18条  事故紧急处理可不签发工作票,但必须采取安全措施。",
      "contentNormalized": "第18条 事故紧急处理可不签发工作票,但必须采取安全措施。",
      "pageNumber": 14,
      "position": 18,
      "kind": "text",
      "blocks": [
        {
          "id": "b_536de48f6b4f17bb",
          "type": "code",
          "language": "markdown",
          "code": "第18条  事故紧急处理可不签发工作票,但必须采取安全措施。",
          "pageNumber": 14
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_19",
      "unitName": "未分类",
      "jobTitle": "第19条  施工单位在水电段管辖的电力设备上施工时,应向水电段有关的电力工区或变配电所办理工作票手续。",
      "contentMarkdown": "第19条  施工单位在水电段管辖的电力设备上施工时,应向水电段有关的电力工区或变配电所办理工作票手续。\n\n第二节  工作许可制度",
      "contentNormalized": "第19条 施工单位在水电段管辖的电力设备上施工时,应向水电段有关的电力工区或变配电所办理工作票手续。 第二节 工作许可制度",
      "pageNumber": 14,
      "position": 19,
      "kind": "text",
      "blocks": [
        {
          "id": "b_ec9a273c241c4dc8",
          "type": "code",
          "language": "markdown",
          "code": "第19条  施工单位在水电段管辖的电力设备上施工时,应向水电段有关的电力工区或变配电所办理工作票手续。\n\n第二节  工作许可制度",
          "pageNumber": 14
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_20",
      "unitName": "未分类",
      "jobTitle": "第20条  在不经变配电所停电的线路上作业时,由工作执行人指定工作许可人完成安全措施后可开始工作。",
      "contentMarkdown": "第20条  在不经变配电所停电的线路上作业时,由工作执行人指定工作许可人完成安全措施后可开始工作。",
      "contentNormalized": "第20条 在不经变配电所停电的线路上作业时,由工作执行人指定工作许可人完成安全措施后可开始工作。",
      "pageNumber": 14,
      "position": 20,
      "kind": "text",
      "blocks": [
        {
          "id": "b_4264333b80d56613",
          "type": "code",
          "language": "markdown",
          "code": "第20条  在不经变配电所停电的线路上作业时,由工作执行人指定工作许可人完成安全措施后可开始工作。",
          "pageNumber": 14
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_21",
      "unitName": "未分类",
      "jobTitle": "第21条  凡经变、配电所停电的作业,工作许可人（值班员）应审查工作票所列安全措施是否完备,是否符合现场条件,在完成所内停电、检电、接地封线等安全措施后还应：",
      "contentMarkdown": "第21条  凡经变、配电所停电的作业,工作许可人（值班员）应审查工作票所列安全措施是否完备,是否符合现场条件,在完成所内停电、检电、接地封线等安全措施后还应：\n\n1．会同工作执行人检查安全措施,以手触试证明检修设备确无电压；\n\n2．对工作执行人指明带电设备的位置,接地线安装处所和注意事项；\n\n3．双方在工作票上签名后方可开始工作。",
      "contentNormalized": "第21条 凡经变、配电所停电的作业,工作许可人（值班员）应审查工作票所列安全措施是否完备,是否符合现场条件,在完成所内停电、检电、接地封线等安全措施后还应： 1．会同工作执行人检查安全措施,以手触试证明检修设备确无电压； 2．对工作执行人指明带电设备的位置,接地线安装处所和注意事项； 3．双方在工作票上签名后方可开始工作。",
      "pageNumber": 14,
      "position": 21,
      "kind": "text",
      "blocks": [
        {
          "id": "b_596d3f00640e0c80",
          "type": "code",
          "language": "markdown",
          "code": "第21条  凡经变、配电所停电的作业,工作许可人（值班员）应审查工作票所列安全措施是否完备,是否符合现场条件,在完成所内停电、检电、接地封线等安全措施后还应：\n\n1．会同工作执行人检查安全措施,以手触试证明检修设备确无电压；\n\n2．对工作执行人指明带电设备的位置,接地线安装处所和注意事项；\n\n3．双方在工作票上签名后方可开始工作。",
          "pageNumber": 14
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_22",
      "unitName": "未分类",
      "jobTitle": "第22条  工作执行人、工作许可人都不得擅自变更安全措施,值班员不得变更检修设备的运行接线方式。遇有特殊情况需要变更时,应取得工作签发人的同意。",
      "contentMarkdown": "第22条  工作执行人、工作许可人都不得擅自变更安全措施,值班员不得变更检修设备的运行接线方式。遇有特殊情况需要变更时,应取得工作签发人的同意。",
      "contentNormalized": "第22条 工作执行人、工作许可人都不得擅自变更安全措施,值班员不得变更检修设备的运行接线方式。遇有特殊情况需要变更时,应取得工作签发人的同意。",
      "pageNumber": 15,
      "position": 22,
      "kind": "text",
      "blocks": [
        {
          "id": "b_ae7d1565a038782f",
          "type": "code",
          "language": "markdown",
          "code": "第22条  工作执行人、工作许可人都不得擅自变更安全措施,值班员不得变更检修设备的运行接线方式。遇有特殊情况需要变更时,应取得工作签发人的同意。",
          "pageNumber": 15
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_23",
      "unitName": "未分类",
      "jobTitle": "第23条  停电作业的线路与其它单位的带电线路交叉跨越安全距离不够时,应同有关单位办理停电许可手续。",
      "contentMarkdown": "第23条  停电作业的线路与其它单位的带电线路交叉跨越安全距离不够时,应同有关单位办理停电许可手续。",
      "contentNormalized": "第23条 停电作业的线路与其它单位的带电线路交叉跨越安全距离不够时,应同有关单位办理停电许可手续。",
      "pageNumber": 15,
      "position": 23,
      "kind": "text",
      "blocks": [
        {
          "id": "b_862f4bcaf71500bc",
          "type": "code",
          "language": "markdown",
          "code": "第23条  停电作业的线路与其它单位的带电线路交叉跨越安全距离不够时,应同有关单位办理停电许可手续。",
          "pageNumber": 15
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_24",
      "unitName": "未分类",
      "jobTitle": "第24条  严禁约定时间停电、送电。",
      "contentMarkdown": "第24条  严禁约定时间停电、送电。\n\n第三节  工作监护制度",
      "contentNormalized": "第24条 严禁约定时间停电、送电。 第三节 工作监护制度",
      "pageNumber": 15,
      "position": 24,
      "kind": "text",
      "blocks": [
        {
          "id": "b_d2fadbfa82b439f6",
          "type": "code",
          "language": "markdown",
          "code": "第24条  严禁约定时间停电、送电。\n\n第三节  工作监护制度",
          "pageNumber": 15
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_25",
      "unitName": "未分类",
      "jobTitle": "第25条  工作监护制度是保证人身安全和正确操作的重要措施。在作业过程中,工作监护人和工作执行人都应在现场认真监护工作组员的安全。工作组员应服从工作执行人和监护人的指挥。",
      "contentMarkdown": "第25条  工作监护制度是保证人身安全和正确操作的重要措施。在作业过程中,工作监护人和工作执行人都应在现场认真监护工作组员的安全。工作组员应服从工作执行人和监护人的指挥。",
      "contentNormalized": "第25条 工作监护制度是保证人身安全和正确操作的重要措施。在作业过程中,工作监护人和工作执行人都应在现场认真监护工作组员的安全。工作组员应服从工作执行人和监护人的指挥。",
      "pageNumber": 16,
      "position": 25,
      "kind": "text",
      "blocks": [
        {
          "id": "b_f366aa74421467bc",
          "type": "code",
          "language": "markdown",
          "code": "第25条  工作监护制度是保证人身安全和正确操作的重要措施。在作业过程中,工作监护人和工作执行人都应在现场认真监护工作组员的安全。工作组员应服从工作执行人和监护人的指挥。",
          "pageNumber": 16
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_26",
      "unitName": "未分类",
      "jobTitle": "第26条  完成工作许可手续后,工作执行人（监护人）应向工作组员交待带电部位,已采取的安全措施和其它注意事项。在下列情况下工作执行人可参加具体工作：",
      "contentMarkdown": "第26条  完成工作许可手续后,工作执行人（监护人）应向工作组员交待带电部位,已采取的安全措施和其它注意事项。在下列情况下工作执行人可参加具体工作：\n\n1．在变、配电设备上进行全部停电作业；\n\n2．在变、配电设备上进行邻近带电作业,工作组员不超过三人,且无偶然触及带电设备可能时；\n\n3．架空线路停电作业的工作地点较集中,且附近又无其它电线路时。",
      "contentNormalized": "第26条 完成工作许可手续后,工作执行人（监护人）应向工作组员交待带电部位,已采取的安全措施和其它注意事项。在下列情况下工作执行人可参加具体工作： 1．在变、配电设备上进行全部停电作业； 2．在变、配电设备上进行邻近带电作业,工作组员不超过三人,且无偶然触及带电设备可能时； 3．架空线路停电作业的工作地点较集中,且附近又无其它电线路时。",
      "pageNumber": 16,
      "position": 26,
      "kind": "text",
      "blocks": [
        {
          "id": "b_6d0a1d92c281a254",
          "type": "code",
          "language": "markdown",
          "code": "第26条  完成工作许可手续后,工作执行人（监护人）应向工作组员交待带电部位,已采取的安全措施和其它注意事项。在下列情况下工作执行人可参加具体工作：\n\n1．在变、配电设备上进行全部停电作业；\n\n2．在变、配电设备上进行邻近带电作业,工作组员不超过三人,且无偶然触及带电设备可能时；\n\n3．架空线路停电作业的工作地点较集中,且附近又无其它电线路时。",
          "pageNumber": 16
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_27",
      "unitName": "未分类",
      "jobTitle": "第27条  对工作条件复杂,有触电危险的工作,应设专职监护人。专职监护人不得兼任其他工作。",
      "contentMarkdown": "第27条  对工作条件复杂,有触电危险的工作,应设专职监护人。专职监护人不得兼任其他工作。",
      "contentNormalized": "第27条 对工作条件复杂,有触电危险的工作,应设专职监护人。专职监护人不得兼任其他工作。",
      "pageNumber": 16,
      "position": 27,
      "kind": "text",
      "blocks": [
        {
          "id": "b_99cf1a6eb09638f4",
          "type": "code",
          "language": "markdown",
          "code": "第27条  对工作条件复杂,有触电危险的工作,应设专职监护人。专职监护人不得兼任其他工作。",
          "pageNumber": 16
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_28",
      "unitName": "未分类",
      "jobTitle": "第28条  在工作中遇有雷、雨、暴风或其他威胁工作组员安全的情况时,工作执行人或监护人应及时采取措施,必要时停止工作。",
      "contentMarkdown": "第28条  在工作中遇有雷、雨、暴风或其他威胁工作组员安全的情况时,工作执行人或监护人应及时采取措施,必要时停止工作。\n\n第四节  工作间断及转移工地制度",
      "contentNormalized": "第28条 在工作中遇有雷、雨、暴风或其他威胁工作组员安全的情况时,工作执行人或监护人应及时采取措施,必要时停止工作。 第四节 工作间断及转移工地制度",
      "pageNumber": 17,
      "position": 28,
      "kind": "text",
      "blocks": [
        {
          "id": "b_a1a1f0f28d00817c",
          "type": "code",
          "language": "markdown",
          "code": "第28条  在工作中遇有雷、雨、暴风或其他威胁工作组员安全的情况时,工作执行人或监护人应及时采取措施,必要时停止工作。\n\n第四节  工作间断及转移工地制度",
          "pageNumber": 17
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_29",
      "unitName": "未分类",
      "jobTitle": "第29条  在白天,因吃饭或休息暂时中断变、配电所作业时,全部接地线可保留不动,但工作人员不宜单独留在高压室内,暂时中断电线路作业时,如工作人员已离开现场,应派人看守工地。恢复工作前,工作执行人应检查接地线等安全措施。",
      "contentMarkdown": "第29条  在白天,因吃饭或休息暂时中断变、配电所作业时,全部接地线可保留不动,但工作人员不宜单独留在高压室内,暂时中断电线路作业时,如工作人员已离开现场,应派人看守工地。恢复工作前,工作执行人应检查接地线等安全措施。",
      "contentNormalized": "第29条 在白天,因吃饭或休息暂时中断变、配电所作业时,全部接地线可保留不动,但工作人员不宜单独留在高压室内,暂时中断电线路作业时,如工作人员已离开现场,应派人看守工地。恢复工作前,工作执行人应检查接地线等安全措施。",
      "pageNumber": 17,
      "position": 29,
      "kind": "text",
      "blocks": [
        {
          "id": "b_86921af40ea2d428",
          "type": "code",
          "language": "markdown",
          "code": "第29条  在白天,因吃饭或休息暂时中断变、配电所作业时,全部接地线可保留不动,但工作人员不宜单独留在高压室内,暂时中断电线路作业时,如工作人员已离开现场,应派人看守工地。恢复工作前,工作执行人应检查接地线等安全措施。",
          "pageNumber": 17
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_30",
      "unitName": "未分类",
      "jobTitle": "第30条  使用数日有效的停电工作票,每日（次）收工时,应清理工地,开放已封闭的道路,将工作票交给值班员,但临时接地线、防护物及标示牌可保持不动,次日开工前,工作许可人必须检查工地所有安全措施,重新履行许可开工手续,方可开始工作。",
      "contentMarkdown": "第30条  使用数日有效的停电工作票,每日（次）收工时,应清理工地,开放已封闭的道路,将工作票交给值班员,但临时接地线、防护物及标示牌可保持不动,次日开工前,工作许可人必须检查工地所有安全措施,重新履行许可开工手续,方可开始工作。",
      "contentNormalized": "第30条 使用数日有效的停电工作票,每日（次）收工时,应清理工地,开放已封闭的道路,将工作票交给值班员,但临时接地线、防护物及标示牌可保持不动,次日开工前,工作许可人必须检查工地所有安全措施,重新履行许可开工手续,方可开始工作。",
      "pageNumber": 17,
      "position": 30,
      "kind": "text",
      "blocks": [
        {
          "id": "b_ce23ae188c4b83ec",
          "type": "code",
          "language": "markdown",
          "code": "第30条  使用数日有效的停电工作票,每日（次）收工时,应清理工地,开放已封闭的道路,将工作票交给值班员,但临时接地线、防护物及标示牌可保持不动,次日开工前,工作许可人必须检查工地所有安全措施,重新履行许可开工手续,方可开始工作。",
          "pageNumber": 17
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_31",
      "unitName": "未分类",
      "jobTitle": "第31条  当一个工作组按照工作票在几个工作地点依次进行工作时,应按下列规定转移工地：",
      "contentMarkdown": "第31条  当一个工作组按照工作票在几个工作地点依次进行工作时,应按下列规定转移工地：\n\n1．工作人员在规定时间内只可在指定地点工作,如无工作执行人命令,不得自行转移工地；\n\n2．每次转移到新工地时,应履行工作许可手续,并在工作票上注明新工作地点及在安全措施栏内记入装设接地线的电杆号数；\n\n3．转移工地时,应在工作票上填记。\n\n第五节  工作结束和送电制度",
      "contentNormalized": "第31条 当一个工作组按照工作票在几个工作地点依次进行工作时,应按下列规定转移工地： 1．工作人员在规定时间内只可在指定地点工作,如无工作执行人命令,不得自行转移工地； 2．每次转移到新工地时,应履行工作许可手续,并在工作票上注明新工作地点及在安全措施栏内记入装设接地线的电杆号数； 3．转移工地时,应在工作票上填记。 第五节 工作结束和送电制度",
      "pageNumber": 17,
      "position": 31,
      "kind": "text",
      "blocks": [
        {
          "id": "b_2035c0c8e13bc146",
          "type": "code",
          "language": "markdown",
          "code": "第31条  当一个工作组按照工作票在几个工作地点依次进行工作时,应按下列规定转移工地：\n\n1．工作人员在规定时间内只可在指定地点工作,如无工作执行人命令,不得自行转移工地；\n\n2．每次转移到新工地时,应履行工作许可手续,并在工作票上注明新工作地点及在安全措施栏内记入装设接地线的电杆号数；\n\n3．转移工地时,应在工作票上填记。\n\n第五节  工作结束和送电制度",
          "pageNumber": 17
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_32",
      "unitName": "未分类",
      "jobTitle": "第32条  完工后工作组应清理工具、材料,工作执行人详细检查工作质量,工作人员全部由作业设备上撤离后,按下列规定恢复送电：",
      "contentMarkdown": "第32条  完工后工作组应清理工具、材料,工作执行人详细检查工作质量,工作人员全部由作业设备上撤离后,按下列规定恢复送电：\n\n1．线路局部停电作业,由工作执行人通知工作许可人撤除地线,摘下标示牌,然后合闸送电；\n\n2．干线停电作业,配电值班员接到工作执行人工作已结束的通知后,将工作执行人姓名、通知时间及方法等记入工作票和工作日志内,然后摘下标示牌,撤离接地线,方可合闸送电。多组作业时,应注意标示牌数目和结束工作的组数相符。\n\n3．在变、配电设备上作业时,配电值班员接到工作执行人工作已经结束,工作组人员已撤除工地的报告后,将完工的时间记录在两份工作票内,按下列次序恢复送电：\n\n（1）核对摘下的标示牌数和结束工作组数是否相符；\n\n（2）撤除临时接地线,并按登记号码核对无遗漏；\n\n（3）撤除临时防护物及各种标示牌；\n\n（4）恢复常设栅栏；\n\n（5）合闸送电。\n\n送电后,工作执行人应检查设备运行情况,正常后方可离开现场。\n\n第三章  保证安全的技术措施",
      "contentNormalized": "第32条 完工后工作组应清理工具、材料,工作执行人详细检查工作质量,工作人员全部由作业设备上撤离后,按下列规定恢复送电： 1．线路局部停电作业,由工作执行人通知工作许可人撤除地线,摘下标示牌,然后合闸送电； 2．干线停电作业,配电值班员接到工作执行人工作已结束的通知后,将工作执行人姓名、通知时间及方法等记入工作票和工作日志内,然后摘下标示牌,撤离接地线,方可合闸送电。多组作业时,应注意标示牌数目和结束工作的组数相符。 3．在变、配电设备上作业时,配电值班员接到工作执行人工作已经结束,工作组人员已撤除工地的报告后,将完工的时间记录在两份工作票内,按下列次序恢复送电： （1）核对摘下的标示牌数和结束工作组数是否相符； （2）撤除临时接地线,并按登记号码核对无遗漏； （3）撤除临时防护物及各种标示牌； （4）恢复常设栅栏； （5）合闸送电。 送电后,工作执行人应检查设备运行情况,正常后方可离开现场。 第三章 保证安全的技术措施",
      "pageNumber": 18,
      "position": 32,
      "kind": "text",
      "blocks": [
        {
          "id": "b_735a16a5abffbdf5",
          "type": "code",
          "language": "markdown",
          "code": "第32条  完工后工作组应清理工具、材料,工作执行人详细检查工作质量,工作人员全部由作业设备上撤离后,按下列规定恢复送电：\n\n1．线路局部停电作业,由工作执行人通知工作许可人撤除地线,摘下标示牌,然后合闸送电；\n\n2．干线停电作业,配电值班员接到工作执行人工作已结束的通知后,将工作执行人姓名、通知时间及方法等记入工作票和工作日志内,然后摘下标示牌,撤离接地线,方可合闸送电。多组作业时,应注意标示牌数目和结束工作的组数相符。\n\n3．在变、配电设备上作业时,配电值班员接到工作执行人工作已经结束,工作组人员已撤除工地的报告后,将完工的时间记录在两份工作票内,按下列次序恢复送电：\n\n（1）核对摘下的标示牌数和结束工作组数是否相符；\n\n（2）撤除临时接地线,并按登记号码核对无遗漏；\n\n（3）撤除临时防护物及各种标示牌；\n\n（4）恢复常设栅栏；\n\n（5）合闸送电。\n\n送电后,工作执行人应检查设备运行情况,正常后方可离开现场。\n\n第三章  保证安全的技术措施",
          "pageNumber": 18
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_33",
      "unitName": "未分类",
      "jobTitle": "第33条  在全部停电作业和邻近带电作业,必须完成下列安全措施：",
      "contentMarkdown": "第33条  在全部停电作业和邻近带电作业,必须完成下列安全措施：\n\n1．停电；\n\n2．检电；\n\n3．接地封线；\n\n4．悬挂标示牌及装设防护物。\n\n上述措施由配电值班员执行。对无人值班的电力设备（包括电线路）,由工作执行人指定工作许可人执行。",
      "contentNormalized": "第33条 在全部停电作业和邻近带电作业,必须完成下列安全措施： 1．停电； 2．检电； 3．接地封线； 4．悬挂标示牌及装设防护物。 上述措施由配电值班员执行。对无人值班的电力设备（包括电线路）,由工作执行人指定工作许可人执行。",
      "pageNumber": 19,
      "position": 33,
      "kind": "text",
      "blocks": [
        {
          "id": "b_e162379fac74b58e",
          "type": "code",
          "language": "markdown",
          "code": "第33条  在全部停电作业和邻近带电作业,必须完成下列安全措施：\n\n1．停电；\n\n2．检电；\n\n3．接地封线；\n\n4．悬挂标示牌及装设防护物。\n\n上述措施由配电值班员执行。对无人值班的电力设备（包括电线路）,由工作执行人指定工作许可人执行。",
          "pageNumber": 19
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::table_1",
      "unitName": "未分类",
      "jobTitle": "表格#1",
      "contentMarkdown": "|带电体电压|有安全遮栏|无安全遮栏|\n|---|---|---|\n|6～10kV<br/>10～35kV<br/>35～66kV|0.35<br/>0.60<br/>1.50|0.70<br/>1.00<br/>2.00|",
      "contentNormalized": "带电体电压 有安全遮栏 无安全遮栏 6～10kV 10～35kV 35～66kV 0.35 0.60 1.50 0.70 1.00 2.00 legend",
      "pageNumber": 20,
      "position": 34,
      "kind": "table",
      "blocks": [
        {
          "id": "b_b33c8ca872ed84af",
          "type": "code",
          "language": "markdown",
          "code": "|带电体电压|有安全遮栏|无安全遮栏|\n|---|---|---|\n|6～10kV<br/>10～35kV<br/>35～66kV|0.35<br/>0.60<br/>1.50|0.70<br/>1.00<br/>2.00|",
          "pageNumber": 20
        },
        {
          "id": "b_f3d3a6dc73bf7ca5",
          "type": "table",
          "rows": [
            [
              "带电体电压",
              "有安全遮栏",
              "无安全遮栏"
            ],
            [
              "6～10kV\n10～35kV\n35～66kV",
              "0.35\n0.60\n1.50",
              "0.70\n1.00\n2.00"
            ]
          ],
          "pageNumber": 20,
          "tablePosition": 1,
          "imageUri": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p25_idx1.png"
        },
        {
          "id": "b_shape_6e4a3dcfd62c",
          "type": "image",
          "src": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p26_idx1.png",
          "imageUri": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p26_idx1.png",
          "pageNumber": 26,
          "caption": "表格原件（续）"
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_34",
      "unitName": "未分类",
      "jobTitle": "第34条  停电、检电、接地封线工作必须由二人进行,（一人操作,一人监护）。操作人员应戴绝缘手套,穿绝缘鞋（靴）,戴护目镜,用绝缘杆操作（机械传动的开关除外）。人体与带电体之间应保持不小于表1规定的安全距离。",
      "contentMarkdown": "第34条  停电、检电、接地封线工作必须由二人进行,（一人操作,一人监护）。操作人员应戴绝缘手套,穿绝缘鞋（靴）,戴护目镜,用绝缘杆操作（机械传动的开关除外）。人体与带电体之间应保持不小于表1规定的安全距离。\n\n表1   人体与带电体之间最小安全距离（m）\n\n第一节  停    电",
      "contentNormalized": "第34条 停电、检电、接地封线工作必须由二人进行,（一人操作,一人监护）。操作人员应戴绝缘手套,穿绝缘鞋（靴）,戴护目镜,用绝缘杆操作（机械传动的开关除外）。人体与带电体之间应保持不小于表1规定的安全距离。 表1 人体与带电体之间最小安全距离（m） 第一节 停 电 legend",
      "pageNumber": 19,
      "position": 35,
      "kind": "text",
      "blocks": [
        {
          "id": "b_c2a2dac5ca9e6ee5",
          "type": "code",
          "language": "markdown",
          "code": "第34条  停电、检电、接地封线工作必须由二人进行,（一人操作,一人监护）。操作人员应戴绝缘手套,穿绝缘鞋（靴）,戴护目镜,用绝缘杆操作（机械传动的开关除外）。人体与带电体之间应保持不小于表1规定的安全距离。\n\n表1   人体与带电体之间最小安全距离（m）\n\n第一节  停    电",
          "pageNumber": 19
        },
        {
          "id": "b_shape_31dc434d2e47",
          "type": "image",
          "src": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p69_idx1.png",
          "imageUri": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p69_idx1.png",
          "pageNumber": 69,
          "caption": "legend"
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::table_2",
      "unitName": "未分类",
      "jobTitle": "表格#2",
      "contentMarkdown": "|带电导线电压|检修的线路|邻近、交叉的其它线路|\n|---|---|---|\n|1kV及以下<br/>1～10kV<br/>10～35Kv<br/>35～66kV|0.2<br/>0.7<br/>1.0<br/>1.5|0.2<br/>1.0<br/>2.5<br/>3.0|",
      "contentNormalized": "带电导线电压 检修的线路 邻近、交叉的其它线路 1kV及以下 1～10kV 10～35Kv 35～66kV 0.2 0.7 1.0 1.5 0.2 1.0 2.5 3.0",
      "pageNumber": 21,
      "position": 36,
      "kind": "table",
      "blocks": [
        {
          "id": "b_3f710d43fdf03b8a",
          "type": "code",
          "language": "markdown",
          "code": "|带电导线电压|检修的线路|邻近、交叉的其它线路|\n|---|---|---|\n|1kV及以下<br/>1～10kV<br/>10～35Kv<br/>35～66kV|0.2<br/>0.7<br/>1.0<br/>1.5|0.2<br/>1.0<br/>2.5<br/>3.0|",
          "pageNumber": 21
        },
        {
          "id": "b_0fbc1ae576fc6556",
          "type": "table",
          "rows": [
            [
              "带电导线电压",
              "检修的线路",
              "邻近、交叉的其它线路"
            ],
            [
              "1kV及以下\n1～10kV\n10～35Kv\n35～66kV",
              "0.2\n0.7\n1.0\n1.5",
              "0.2\n1.0\n2.5\n3.0"
            ]
          ],
          "pageNumber": 21,
          "tablePosition": 2
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_35",
      "unitName": "未分类",
      "jobTitle": "第35条  电力线路作业时,必须停电的设备如下：",
      "contentMarkdown": "第35条  电力线路作业时,必须停电的设备如下：\n\n1．作业的线路,即断开发电所（车）、变、配电所向作业线路送电的断路器、隔离开关或断开作业线路各端的柱上断路器、隔离开关或熔断器。\n\n2．断开有可能将低电电返送到高压侧的开关。\n\n3．工作人员的正常活动范围与带电设备之间的安全距离小于表2规定的检修线路和邻近、交叉的其他线路。\n\n4．与接触网合架的高压电力线路必须利用接触网停电“天窗”时间作业。\n\n表2    电力线路检修时的安全距离（m）",
      "contentNormalized": "第35条 电力线路作业时,必须停电的设备如下： 1．作业的线路,即断开发电所（车）、变、配电所向作业线路送电的断路器、隔离开关或断开作业线路各端的柱上断路器、隔离开关或熔断器。 2．断开有可能将低电电返送到高压侧的开关。 3．工作人员的正常活动范围与带电设备之间的安全距离小于表2规定的检修线路和邻近、交叉的其他线路。 4．与接触网合架的高压电力线路必须利用接触网停电“天窗”时间作业。 表2 电力线路检修时的安全距离（m）",
      "pageNumber": 20,
      "position": 37,
      "kind": "text",
      "blocks": [
        {
          "id": "b_58ea25b353a338e6",
          "type": "code",
          "language": "markdown",
          "code": "第35条  电力线路作业时,必须停电的设备如下：\n\n1．作业的线路,即断开发电所（车）、变、配电所向作业线路送电的断路器、隔离开关或断开作业线路各端的柱上断路器、隔离开关或熔断器。\n\n2．断开有可能将低电电返送到高压侧的开关。\n\n3．工作人员的正常活动范围与带电设备之间的安全距离小于表2规定的检修线路和邻近、交叉的其他线路。\n\n4．与接触网合架的高压电力线路必须利用接触网停电“天窗”时间作业。\n\n表2    电力线路检修时的安全距离（m）",
          "pageNumber": 20
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_36",
      "unitName": "未分类",
      "jobTitle": "第36条  在发、变、配电所内检修时,必须停电的设备如下：",
      "contentMarkdown": "第36条  在发、变、配电所内检修时,必须停电的设备如下：\n\n1．检修的设备；\n\n2．工作人员的正常活动范围与带电设备之间的安全距离小于表1规定的设备；\n\n3．带电部分在工作人员后面或两侧,且无可靠安全措施的设备。",
      "contentNormalized": "第36条 在发、变、配电所内检修时,必须停电的设备如下： 1．检修的设备； 2．工作人员的正常活动范围与带电设备之间的安全距离小于表1规定的设备； 3．带电部分在工作人员后面或两侧,且无可靠安全措施的设备。",
      "pageNumber": 21,
      "position": 38,
      "kind": "text",
      "blocks": [
        {
          "id": "b_d7bd2bbb23b3e366",
          "type": "code",
          "language": "markdown",
          "code": "第36条  在发、变、配电所内检修时,必须停电的设备如下：\n\n1．检修的设备；\n\n2．工作人员的正常活动范围与带电设备之间的安全距离小于表1规定的设备；\n\n3．带电部分在工作人员后面或两侧,且无可靠安全措施的设备。",
          "pageNumber": 21
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_37",
      "unitName": "未分类",
      "jobTitle": "第37条  停电检修时,必须把各方面的电源完全断开（运用中的星形接线设备的中性线,应视为带电设备）。断开断路器、隔离开关的操作电（能）源。断路器、隔离开关的操作机构必须加锁。检查柱上断路器“分、合”指示器。禁止在只经断路器断开电源的设备上工作,必须拉开隔离开关,使各方面至少有一个明显的断开点。与停电设备有关的变压器和电压互感器,还必须从低压侧断开,防止向停电设备反送电。",
      "contentMarkdown": "第37条  停电检修时,必须把各方面的电源完全断开（运用中的星形接线设备的中性线,应视为带电设备）。断开断路器、隔离开关的操作电（能）源。断路器、隔离开关的操作机构必须加锁。检查柱上断路器“分、合”指示器。禁止在只经断路器断开电源的设备上工作,必须拉开隔离开关,使各方面至少有一个明显的断开点。与停电设备有关的变压器和电压互感器,还必须从低压侧断开,防止向停电设备反送电。",
      "contentNormalized": "第37条 停电检修时,必须把各方面的电源完全断开（运用中的星形接线设备的中性线,应视为带电设备）。断开断路器、隔离开关的操作电（能）源。断路器、隔离开关的操作机构必须加锁。检查柱上断路器“分、合”指示器。禁止在只经断路器断开电源的设备上工作,必须拉开隔离开关,使各方面至少有一个明显的断开点。与停电设备有关的变压器和电压互感器,还必须从低压侧断开,防止向停电设备反送电。",
      "pageNumber": 21,
      "position": 39,
      "kind": "text",
      "blocks": [
        {
          "id": "b_4cd9de28e33c4686",
          "type": "code",
          "language": "markdown",
          "code": "第37条  停电检修时,必须把各方面的电源完全断开（运用中的星形接线设备的中性线,应视为带电设备）。断开断路器、隔离开关的操作电（能）源。断路器、隔离开关的操作机构必须加锁。检查柱上断路器“分、合”指示器。禁止在只经断路器断开电源的设备上工作,必须拉开隔离开关,使各方面至少有一个明显的断开点。与停电设备有关的变压器和电压互感器,还必须从低压侧断开,防止向停电设备反送电。",
          "pageNumber": 21
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_38",
      "unitName": "未分类",
      "jobTitle": "第38条  对于低压停电作业,应从各方面断开电源,将配电箱加锁。没有配电箱时应取下熔断器。在多回路的设备上进行部分停电作业时,应核对停电的回路与检修的设备,严防误停电或停电不彻底。",
      "contentMarkdown": "第38条  对于低压停电作业,应从各方面断开电源,将配电箱加锁。没有配电箱时应取下熔断器。在多回路的设备上进行部分停电作业时,应核对停电的回路与检修的设备,严防误停电或停电不彻底。\n\n第二节    检     电",
      "contentNormalized": "第38条 对于低压停电作业,应从各方面断开电源,将配电箱加锁。没有配电箱时应取下熔断器。在多回路的设备上进行部分停电作业时,应核对停电的回路与检修的设备,严防误停电或停电不彻底。 第二节 检 电",
      "pageNumber": 22,
      "position": 40,
      "kind": "text",
      "blocks": [
        {
          "id": "b_c233246d081e999f",
          "type": "code",
          "language": "markdown",
          "code": "第38条  对于低压停电作业,应从各方面断开电源,将配电箱加锁。没有配电箱时应取下熔断器。在多回路的设备上进行部分停电作业时,应核对停电的回路与检修的设备,严防误停电或停电不彻底。\n\n第二节    检     电",
          "pageNumber": 22
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_39",
      "unitName": "未分类",
      "jobTitle": "第39条  检电工作应在停电以后进行。检电时应使用电压等级合适的检电器,并先在其它带电设备上试验,确认良好后进行。",
      "contentMarkdown": "第39条  检电工作应在停电以后进行。检电时应使用电压等级合适的检电器,并先在其它带电设备上试验,确认良好后进行。\n\n变、配电设备的检电工作,应在所有断开的线端进行。对断路器或隔离开关应在进出线上进行。电力线路的检电应逐相进行。同杆架设的多层电力线路,应先验低压,后验高压,先验下层,后验上层。对架空线路局部作业,应在工作区段两端装接地线处进行。对低压设备的检电,除使用检电笔外,还可使用携带式电压表进行。用电压表检电时,应在各相之间及每相对地之间进行检验。",
      "contentNormalized": "第39条 检电工作应在停电以后进行。检电时应使用电压等级合适的检电器,并先在其它带电设备上试验,确认良好后进行。 变、配电设备的检电工作,应在所有断开的线端进行。对断路器或隔离开关应在进出线上进行。电力线路的检电应逐相进行。同杆架设的多层电力线路,应先验低压,后验高压,先验下层,后验上层。对架空线路局部作业,应在工作区段两端装接地线处进行。对低压设备的检电,除使用检电笔外,还可使用携带式电压表进行。用电压表检电时,应在各相之间及每相对地之间进行检验。",
      "pageNumber": 22,
      "position": 41,
      "kind": "text",
      "blocks": [
        {
          "id": "b_f2b4862d3d5daf4b",
          "type": "code",
          "language": "markdown",
          "code": "第39条  检电工作应在停电以后进行。检电时应使用电压等级合适的检电器,并先在其它带电设备上试验,确认良好后进行。\n\n变、配电设备的检电工作,应在所有断开的线端进行。对断路器或隔离开关应在进出线上进行。电力线路的检电应逐相进行。同杆架设的多层电力线路,应先验低压,后验高压,先验下层,后验上层。对架空线路局部作业,应在工作区段两端装接地线处进行。对低压设备的检电,除使用检电笔外,还可使用携带式电压表进行。用电压表检电时,应在各相之间及每相对地之间进行检验。",
          "pageNumber": 22
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_40",
      "unitName": "未分类",
      "jobTitle": "第40条  检电器上不得装接地线。但在木杆、木梯或木架上使用特殊检电器不装地线不能显示,  可不在此限。",
      "contentMarkdown": "第40条  检电器上不得装接地线。但在木杆、木梯或木架上使用特殊检电器不装地线不能显示,  可不在此限。",
      "contentNormalized": "第40条 检电器上不得装接地线。但在木杆、木梯或木架上使用特殊检电器不装地线不能显示, 可不在此限。",
      "pageNumber": 23,
      "position": 42,
      "kind": "text",
      "blocks": [
        {
          "id": "b_62559062db841d77",
          "type": "code",
          "language": "markdown",
          "code": "第40条  检电器上不得装接地线。但在木杆、木梯或木架上使用特殊检电器不装地线不能显示,  可不在此限。",
          "pageNumber": 23
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_41",
      "unitName": "未分类",
      "jobTitle": "第41条  表示开关设备断开的指示信号、经常接入的电压表,不能作为设备无电的依据。但如果指示有电,则未经采取安全措施,禁止在设备上工作。",
      "contentMarkdown": "第41条  表示开关设备断开的指示信号、经常接入的电压表,不能作为设备无电的依据。但如果指示有电,则未经采取安全措施,禁止在设备上工作。\n\n高压检电必须戴绝缘手套,并有专人监护,如在室内高压设备上检电,还需穿绝缘靴或站在绝缘台上。\n\n第三节  接 地 封 线",
      "contentNormalized": "第41条 表示开关设备断开的指示信号、经常接入的电压表,不能作为设备无电的依据。但如果指示有电,则未经采取安全措施,禁止在设备上工作。 高压检电必须戴绝缘手套,并有专人监护,如在室内高压设备上检电,还需穿绝缘靴或站在绝缘台上。 第三节 接 地 封 线",
      "pageNumber": 23,
      "position": 43,
      "kind": "text",
      "blocks": [
        {
          "id": "b_facf2ccce3264478",
          "type": "code",
          "language": "markdown",
          "code": "第41条  表示开关设备断开的指示信号、经常接入的电压表,不能作为设备无电的依据。但如果指示有电,则未经采取安全措施,禁止在设备上工作。\n\n高压检电必须戴绝缘手套,并有专人监护,如在室内高压设备上检电,还需穿绝缘靴或站在绝缘台上。\n\n第三节  接 地 封 线",
          "pageNumber": 23
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_42",
      "unitName": "未分类",
      "jobTitle": "第42条  架空线路停电作业时,经验明无电后,应立即将已接地的接地线对已停电的设备进行三相短路封线。短路封线的安装位置如下：",
      "contentMarkdown": "第42条  架空线路停电作业时,经验明无电后,应立即将已接地的接地线对已停电的设备进行三相短路封线。短路封线的安装位置如下：\n\n1．施工区段两端临近断路的电杆；\n\n2．有可能返送电到作业线路的分歧线和有关开关；\n\n3．从其它方面无来电可能时,可仅在电源侧接地封线；\n\n4．施工场所距断路器及接地封线处较远,且联系不便时,应加挂接地封线；\n\n5．有感应电压反映的停电线路应加挂接地封线；",
      "contentNormalized": "第42条 架空线路停电作业时,经验明无电后,应立即将已接地的接地线对已停电的设备进行三相短路封线。短路封线的安装位置如下： 1．施工区段两端临近断路的电杆； 2．有可能返送电到作业线路的分歧线和有关开关； 3．从其它方面无来电可能时,可仅在电源侧接地封线； 4．施工场所距断路器及接地封线处较远,且联系不便时,应加挂接地封线； 5．有感应电压反映的停电线路应加挂接地封线；",
      "pageNumber": 23,
      "position": 44,
      "kind": "text",
      "blocks": [
        {
          "id": "b_e597f2e10c100282",
          "type": "code",
          "language": "markdown",
          "code": "第42条  架空线路停电作业时,经验明无电后,应立即将已接地的接地线对已停电的设备进行三相短路封线。短路封线的安装位置如下：\n\n1．施工区段两端临近断路的电杆；\n\n2．有可能返送电到作业线路的分歧线和有关开关；\n\n3．从其它方面无来电可能时,可仅在电源侧接地封线；\n\n4．施工场所距断路器及接地封线处较远,且联系不便时,应加挂接地封线；\n\n5．有感应电压反映的停电线路应加挂接地封线；",
          "pageNumber": 23
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_43",
      "unitName": "未分类",
      "jobTitle": "第43条  接地线与作业设备之间不应连接开关或熔断器。在分段母线上作业时,应将分段母线分别检电和接地封线。",
      "contentMarkdown": "第43条  接地线与作业设备之间不应连接开关或熔断器。在分段母线上作业时,应将分段母线分别检电和接地封线。",
      "contentNormalized": "第43条 接地线与作业设备之间不应连接开关或熔断器。在分段母线上作业时,应将分段母线分别检电和接地封线。",
      "pageNumber": 24,
      "position": 45,
      "kind": "text",
      "blocks": [
        {
          "id": "b_dcf7074f65ffe456",
          "type": "code",
          "language": "markdown",
          "code": "第43条  接地线与作业设备之间不应连接开关或熔断器。在分段母线上作业时,应将分段母线分别检电和接地封线。",
          "pageNumber": 24
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_44",
      "unitName": "未分类",
      "jobTitle": "第44条  室内高压设备应在适当位置上设固定接线端子及接地线,以备停电检修时需要。接地线的数量、号码应登记注册,交接班时注意交接。",
      "contentMarkdown": "第44条  室内高压设备应在适当位置上设固定接线端子及接地线,以备停电检修时需要。接地线的数量、号码应登记注册,交接班时注意交接。\n\n在线路上装设接地线所用的接地棒（接地极）应打入地下,其深度不得少于0.6m。",
      "contentNormalized": "第44条 室内高压设备应在适当位置上设固定接线端子及接地线,以备停电检修时需要。接地线的数量、号码应登记注册,交接班时注意交接。 在线路上装设接地线所用的接地棒（接地极）应打入地下,其深度不得少于0.6m。",
      "pageNumber": 24,
      "position": 46,
      "kind": "text",
      "blocks": [
        {
          "id": "b_1840daf091c11c5a",
          "type": "code",
          "language": "markdown",
          "code": "第44条  室内高压设备应在适当位置上设固定接线端子及接地线,以备停电检修时需要。接地线的数量、号码应登记注册,交接班时注意交接。\n\n在线路上装设接地线所用的接地棒（接地极）应打入地下,其深度不得少于0.6m。",
          "pageNumber": 24
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_45",
      "unitName": "未分类",
      "jobTitle": "第45条  接地线应用多股软铜线和专用线夹固定在导线上。导线截面积应符合短路电流要求,但不得少于25mm2。使用前应经过详细检查,损坏的接地线应及时修理或更换。严禁使用其它导线代替。禁止使用缠绕的方法进行接地或短路封线。",
      "contentMarkdown": "第45条  接地线应用多股软铜线和专用线夹固定在导线上。导线截面积应符合短路电流要求,但不得少于25mm2。使用前应经过详细检查,损坏的接地线应及时修理或更换。严禁使用其它导线代替。禁止使用缠绕的方法进行接地或短路封线。",
      "contentNormalized": "第45条 接地线应用多股软铜线和专用线夹固定在导线上。导线截面积应符合短路电流要求,但不得少于25mm2。使用前应经过详细检查,损坏的接地线应及时修理或更换。严禁使用其它导线代替。禁止使用缠绕的方法进行接地或短路封线。",
      "pageNumber": 25,
      "position": 47,
      "kind": "text",
      "blocks": [
        {
          "id": "b_b7ed771b102526f6",
          "type": "code",
          "language": "markdown",
          "code": "第45条  接地线应用多股软铜线和专用线夹固定在导线上。导线截面积应符合短路电流要求,但不得少于25mm2。使用前应经过详细检查,损坏的接地线应及时修理或更换。严禁使用其它导线代替。禁止使用缠绕的方法进行接地或短路封线。",
          "pageNumber": 25
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_46",
      "unitName": "未分类",
      "jobTitle": "第46条  在高压回路上需要拆除一部分或全部接地线进行工作时（如测定母线和电缆的绝缘电阻,检查开关触头是否同时接触）,必须征得值班员的许可方可进行。工作完毕后立即恢复。",
      "contentMarkdown": "第46条  在高压回路上需要拆除一部分或全部接地线进行工作时（如测定母线和电缆的绝缘电阻,检查开关触头是否同时接触）,必须征得值班员的许可方可进行。工作完毕后立即恢复。",
      "contentNormalized": "第46条 在高压回路上需要拆除一部分或全部接地线进行工作时（如测定母线和电缆的绝缘电阻,检查开关触头是否同时接触）,必须征得值班员的许可方可进行。工作完毕后立即恢复。",
      "pageNumber": 25,
      "position": 48,
      "kind": "text",
      "blocks": [
        {
          "id": "b_1802bbf7182a1c05",
          "type": "code",
          "language": "markdown",
          "code": "第46条  在高压回路上需要拆除一部分或全部接地线进行工作时（如测定母线和电缆的绝缘电阻,检查开关触头是否同时接触）,必须征得值班员的许可方可进行。工作完毕后立即恢复。",
          "pageNumber": 25
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_47",
      "unitName": "未分类",
      "jobTitle": "第47条  装设接地线应接触良好,必须先接接地端,后接导体端。同杆架设的多层电力线路同时挂接地线时,应先挂低压后挂高压,先挂下层后挂上层。拆除接地线的顺序与此相反。在导线上装拆接地线时,应使用绝缘棒并戴绝缘手套。",
      "contentMarkdown": "第47条  装设接地线应接触良好,必须先接接地端,后接导体端。同杆架设的多层电力线路同时挂接地线时,应先挂低压后挂高压,先挂下层后挂上层。拆除接地线的顺序与此相反。在导线上装拆接地线时,应使用绝缘棒并戴绝缘手套。",
      "contentNormalized": "第47条 装设接地线应接触良好,必须先接接地端,后接导体端。同杆架设的多层电力线路同时挂接地线时,应先挂低压后挂高压,先挂下层后挂上层。拆除接地线的顺序与此相反。在导线上装拆接地线时,应使用绝缘棒并戴绝缘手套。",
      "pageNumber": 25,
      "position": 49,
      "kind": "text",
      "blocks": [
        {
          "id": "b_aa560c618a5baaad",
          "type": "code",
          "language": "markdown",
          "code": "第47条  装设接地线应接触良好,必须先接接地端,后接导体端。同杆架设的多层电力线路同时挂接地线时,应先挂低压后挂高压,先挂下层后挂上层。拆除接地线的顺序与此相反。在导线上装拆接地线时,应使用绝缘棒并戴绝缘手套。",
          "pageNumber": 25
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_48",
      "unitName": "未分类",
      "jobTitle": "第48条  低压线路的停电作业,在工作地点验明无电后,将各相短路接地。",
      "contentMarkdown": "第48条  低压线路的停电作业,在工作地点验明无电后,将各相短路接地。",
      "contentNormalized": "第48条 低压线路的停电作业,在工作地点验明无电后,将各相短路接地。",
      "pageNumber": 25,
      "position": 50,
      "kind": "text",
      "blocks": [
        {
          "id": "b_6d32a00f89ef5603",
          "type": "code",
          "language": "markdown",
          "code": "第48条  低压线路的停电作业,在工作地点验明无电后,将各相短路接地。",
          "pageNumber": 25
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_49",
      "unitName": "未分类",
      "jobTitle": "第49条  停电线路与带电线路交叉跨越时,应挂接地线的地点如下：",
      "contentMarkdown": "第49条  停电线路与带电线路交叉跨越时,应挂接地线的地点如下：\n\n1.停电线路在带电线路上方交叉,不松动导线时,应在停电线路交叉档处挂一组。\n\n2.停电线路在带电线路下方交叉,松动导线时,应在停电线路的交叉档处挂一组。\n\n3.停电线路在带电线路的上方交叉,松动导线时,应在停电线路交叉档内两侧,各挂接地线一组。\n\n4.因停电线路撤换电杆或松动导线而停电的其它线路也应挂接地线。\n\n第四节  设置标示牌及防护物",
      "contentNormalized": "第49条 停电线路与带电线路交叉跨越时,应挂接地线的地点如下： 1.停电线路在带电线路上方交叉,不松动导线时,应在停电线路交叉档处挂一组。 2.停电线路在带电线路下方交叉,松动导线时,应在停电线路的交叉档处挂一组。 3.停电线路在带电线路的上方交叉,松动导线时,应在停电线路交叉档内两侧,各挂接地线一组。 4.因停电线路撤换电杆或松动导线而停电的其它线路也应挂接地线。 第四节 设置标示牌及防护物",
      "pageNumber": 26,
      "position": 51,
      "kind": "text",
      "blocks": [
        {
          "id": "b_3148eea323226c3d",
          "type": "code",
          "language": "markdown",
          "code": "第49条  停电线路与带电线路交叉跨越时,应挂接地线的地点如下：\n\n1.停电线路在带电线路上方交叉,不松动导线时,应在停电线路交叉档处挂一组。\n\n2.停电线路在带电线路下方交叉,松动导线时,应在停电线路的交叉档处挂一组。\n\n3.停电线路在带电线路的上方交叉,松动导线时,应在停电线路交叉档内两侧,各挂接地线一组。\n\n4.因停电线路撤换电杆或松动导线而停电的其它线路也应挂接地线。\n\n第四节  设置标示牌及防护物",
          "pageNumber": 26
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_50",
      "unitName": "未分类",
      "jobTitle": "第50条  标示牌分为“警告类”、“禁止类”、“准许类”、“提醒类”等。各种标示牌式样见附录七。严禁工作人员未经许可擅自移动或拆除临时遮栏和标示牌。",
      "contentMarkdown": "第50条  标示牌分为“警告类”、“禁止类”、“准许类”、“提醒类”等。各种标示牌式样见附录七。严禁工作人员未经许可擅自移动或拆除临时遮栏和标示牌。",
      "contentNormalized": "第50条 标示牌分为“警告类”、“禁止类”、“准许类”、“提醒类”等。各种标示牌式样见附录七。严禁工作人员未经许可擅自移动或拆除临时遮栏和标示牌。",
      "pageNumber": 26,
      "position": 52,
      "kind": "text",
      "blocks": [
        {
          "id": "b_df637552985dd889",
          "type": "code",
          "language": "markdown",
          "code": "第50条  标示牌分为“警告类”、“禁止类”、“准许类”、“提醒类”等。各种标示牌式样见附录七。严禁工作人员未经许可擅自移动或拆除临时遮栏和标示牌。",
          "pageNumber": 26
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_51",
      "unitName": "未分类",
      "jobTitle": "第51条  各种标示牌悬挂场所如下：",
      "contentMarkdown": "第51条  各种标示牌悬挂场所如下：\n\n1．变、配电所和线路上停电作业,对一经合闸即可送电到工作地点的断路器或隔离开关的操作把手上,悬挂“禁止合闸、有人工作!”的标示牌。\n\n2．邻近带电线路,在室内高压设备的工作地点两旁间隔和对面间隔的遮拦上,在室外工作地点四周的围栏上和禁止通行的过道上,在架空导线断线处,以及被试验的高压设备的遮栏或围栏上,悬挂“止步,高压危险!”的标示牌。\n\n3．在工作地点悬挂“在此工作！”的标示牌。\n\n4．在工作人员上下用的铁架或梯子上悬挂“从此上下！”的标示牌。\n\n5．在可能攀登的带电设备的架构上悬挂“禁止攀登,高压危险！”的标示牌。\n\n6．在开关柜内挂接地线后,应在开关柜的门上悬挂“已接地”的标示牌。\n\n第四章  运行和维护\n\n第一节  变配电所的值班工作",
      "contentNormalized": "第51条 各种标示牌悬挂场所如下： 1．变、配电所和线路上停电作业,对一经合闸即可送电到工作地点的断路器或隔离开关的操作把手上,悬挂“禁止合闸、有人工作!”的标示牌。 2．邻近带电线路,在室内高压设备的工作地点两旁间隔和对面间隔的遮拦上,在室外工作地点四周的围栏上和禁止通行的过道上,在架空导线断线处,以及被试验的高压设备的遮栏或围栏上,悬挂“止步,高压危险!”的标示牌。 3．在工作地点悬挂“在此工作！”的标示牌。 4．在工作人员上下用的铁架或梯子上悬挂“从此上下！”的标示牌。 5．在可能攀登的带电设备的架构上悬挂“禁止攀登,高压危险！”的标示牌。 6．在开关柜内挂接地线后,应在开关柜的门上悬挂“已接地”的标示牌。 第四章 运行和维护 第一节 变配电所的值班工作",
      "pageNumber": 26,
      "position": 53,
      "kind": "text",
      "blocks": [
        {
          "id": "b_d833b7ff1953ac20",
          "type": "code",
          "language": "markdown",
          "code": "第51条  各种标示牌悬挂场所如下：\n\n1．变、配电所和线路上停电作业,对一经合闸即可送电到工作地点的断路器或隔离开关的操作把手上,悬挂“禁止合闸、有人工作!”的标示牌。\n\n2．邻近带电线路,在室内高压设备的工作地点两旁间隔和对面间隔的遮拦上,在室外工作地点四周的围栏上和禁止通行的过道上,在架空导线断线处,以及被试验的高压设备的遮栏或围栏上,悬挂“止步,高压危险!”的标示牌。\n\n3．在工作地点悬挂“在此工作！”的标示牌。\n\n4．在工作人员上下用的铁架或梯子上悬挂“从此上下！”的标示牌。\n\n5．在可能攀登的带电设备的架构上悬挂“禁止攀登,高压危险！”的标示牌。\n\n6．在开关柜内挂接地线后,应在开关柜的门上悬挂“已接地”的标示牌。\n\n第四章  运行和维护\n\n第一节  变配电所的值班工作",
          "pageNumber": 26
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_52",
      "unitName": "未分类",
      "jobTitle": "第52条  配电值班员和值班负责人应具有一定专业知识和实际工作经验,熟悉电气设备性能和供电系统情况,掌握操作技术,并有处理事故的能力。配电值班人员每班不少于两人。",
      "contentMarkdown": "第52条  配电值班员和值班负责人应具有一定专业知识和实际工作经验,熟悉电气设备性能和供电系统情况,掌握操作技术,并有处理事故的能力。配电值班人员每班不少于两人。",
      "contentNormalized": "第52条 配电值班员和值班负责人应具有一定专业知识和实际工作经验,熟悉电气设备性能和供电系统情况,掌握操作技术,并有处理事故的能力。配电值班人员每班不少于两人。",
      "pageNumber": 28,
      "position": 54,
      "kind": "text",
      "blocks": [
        {
          "id": "b_6e898eb9a2a67ad1",
          "type": "code",
          "language": "markdown",
          "code": "第52条  配电值班员和值班负责人应具有一定专业知识和实际工作经验,熟悉电气设备性能和供电系统情况,掌握操作技术,并有处理事故的能力。配电值班人员每班不少于两人。",
          "pageNumber": 28
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_53",
      "unitName": "未分类",
      "jobTitle": "第53条  凡有高压设备的变配电所应具备以下安全用具：",
      "contentMarkdown": "第53条  凡有高压设备的变配电所应具备以下安全用具：\n\n1. 高压绝缘拉杆、绝缘夹钳；\n\n2. 高压检电器和低压检电笔；\n\n3. 绝缘手套、绝缘靴、鞋及绝缘台、垫；\n\n4. 有足够数量的接地线；\n\n5. 各种标示牌；\n\n6. 各种登高作业的安全用具,如安全腰带、绝缘绳、安全帽等；\n\n7. 有色护目眼镜。",
      "contentNormalized": "第53条 凡有高压设备的变配电所应具备以下安全用具： 1. 高压绝缘拉杆、绝缘夹钳； 2. 高压检电器和低压检电笔； 3. 绝缘手套、绝缘靴、鞋及绝缘台、垫； 4. 有足够数量的接地线； 5. 各种标示牌； 6. 各种登高作业的安全用具,如安全腰带、绝缘绳、安全帽等； 7. 有色护目眼镜。",
      "pageNumber": 28,
      "position": 55,
      "kind": "text",
      "blocks": [
        {
          "id": "b_65b6ae921eadc429",
          "type": "code",
          "language": "markdown",
          "code": "第53条  凡有高压设备的变配电所应具备以下安全用具：\n\n1. 高压绝缘拉杆、绝缘夹钳；\n\n2. 高压检电器和低压检电笔；\n\n3. 绝缘手套、绝缘靴、鞋及绝缘台、垫；\n\n4. 有足够数量的接地线；\n\n5. 各种标示牌；\n\n6. 各种登高作业的安全用具,如安全腰带、绝缘绳、安全帽等；\n\n7. 有色护目眼镜。",
          "pageNumber": 28
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_54",
      "unitName": "未分类",
      "jobTitle": "第54条  在变、配电所进行停电检修或工程施工时,值班人员应负责完成有关安全措施,并向工作执行人指出停电范围和带电设备位置。",
      "contentMarkdown": "第54条  在变、配电所进行停电检修或工程施工时,值班人员应负责完成有关安全措施,并向工作执行人指出停电范围和带电设备位置。",
      "contentNormalized": "第54条 在变、配电所进行停电检修或工程施工时,值班人员应负责完成有关安全措施,并向工作执行人指出停电范围和带电设备位置。",
      "pageNumber": 28,
      "position": 56,
      "kind": "text",
      "blocks": [
        {
          "id": "b_7378f68291df55ca",
          "type": "code",
          "language": "markdown",
          "code": "第54条  在变、配电所进行停电检修或工程施工时,值班人员应负责完成有关安全措施,并向工作执行人指出停电范围和带电设备位置。",
          "pageNumber": 28
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_55",
      "unitName": "未分类",
      "jobTitle": "第55条  高压配电室、电容器室、变压器室等和高压开关柜上的钥匙由值班员妥善保管,按班移交。如因工作需要借给工作执行人使用时,必须登记,当日交回。",
      "contentMarkdown": "第55条  高压配电室、电容器室、变压器室等和高压开关柜上的钥匙由值班员妥善保管,按班移交。如因工作需要借给工作执行人使用时,必须登记,当日交回。\n\n第二节  巡 视 工 作",
      "contentNormalized": "第55条 高压配电室、电容器室、变压器室等和高压开关柜上的钥匙由值班员妥善保管,按班移交。如因工作需要借给工作执行人使用时,必须登记,当日交回。 第二节 巡 视 工 作",
      "pageNumber": 29,
      "position": 57,
      "kind": "text",
      "blocks": [
        {
          "id": "b_365aac08f9435162",
          "type": "code",
          "language": "markdown",
          "code": "第55条  高压配电室、电容器室、变压器室等和高压开关柜上的钥匙由值班员妥善保管,按班移交。如因工作需要借给工作执行人使用时,必须登记,当日交回。\n\n第二节  巡 视 工 作",
          "pageNumber": 29
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_56",
      "unitName": "未分类",
      "jobTitle": "第56条  发、变、配电所的配电值班人员及其他有关人员可以单独巡视高压设备,清扫通道,但不得移开或进入常设遮栏内。如需进入时,应有人监护,并与高压带电体之间保持不小于表1规定的安全距离。",
      "contentMarkdown": "第56条  发、变、配电所的配电值班人员及其他有关人员可以单独巡视高压设备,清扫通道,但不得移开或进入常设遮栏内。如需进入时,应有人监护,并与高压带电体之间保持不小于表1规定的安全距离。\n\n雷、雨天气巡视室外高压设备时,应穿绝缘靴,但不得靠近避雷器和避雷针。",
      "contentNormalized": "第56条 发、变、配电所的配电值班人员及其他有关人员可以单独巡视高压设备,清扫通道,但不得移开或进入常设遮栏内。如需进入时,应有人监护,并与高压带电体之间保持不小于表1规定的安全距离。 雷、雨天气巡视室外高压设备时,应穿绝缘靴,但不得靠近避雷器和避雷针。 legend",
      "pageNumber": 29,
      "position": 58,
      "kind": "text",
      "blocks": [
        {
          "id": "b_704e1dc83fef2d30",
          "type": "code",
          "language": "markdown",
          "code": "第56条  发、变、配电所的配电值班人员及其他有关人员可以单独巡视高压设备,清扫通道,但不得移开或进入常设遮栏内。如需进入时,应有人监护,并与高压带电体之间保持不小于表1规定的安全距离。\n\n雷、雨天气巡视室外高压设备时,应穿绝缘靴,但不得靠近避雷器和避雷针。",
          "pageNumber": 29
        },
        {
          "id": "b_shape_cbdb23281f74",
          "type": "image",
          "src": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p76_idx1.png",
          "imageUri": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p76_idx1.png",
          "pageNumber": 76,
          "caption": "legend"
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_57",
      "unitName": "未分类",
      "jobTitle": "第57条  当所内高压设备发生接地故障时,工作人员不得接近故障点4m以内,在室外不得接近故障点8m以内。如需进入上述范围或操作开关时,必须有绝缘通道（绝缘台）或穿绝缘靴,接触设备的外壳和构架时,应戴绝缘手套。",
      "contentMarkdown": "第57条  当所内高压设备发生接地故障时,工作人员不得接近故障点4m以内,在室外不得接近故障点8m以内。如需进入上述范围或操作开关时,必须有绝缘通道（绝缘台）或穿绝缘靴,接触设备的外壳和构架时,应戴绝缘手套。\n\n巡线人员如发现导线断线,应设置防护物,并悬挂“止步,高压危险！”的警告牌,防止行人接近断线地点8m以内,并迅速报告电力调度和有关领导,等候处理。",
      "contentNormalized": "第57条 当所内高压设备发生接地故障时,工作人员不得接近故障点4m以内,在室外不得接近故障点8m以内。如需进入上述范围或操作开关时,必须有绝缘通道（绝缘台）或穿绝缘靴,接触设备的外壳和构架时,应戴绝缘手套。 巡线人员如发现导线断线,应设置防护物,并悬挂“止步,高压危险！”的警告牌,防止行人接近断线地点8m以内,并迅速报告电力调度和有关领导,等候处理。",
      "pageNumber": 29,
      "position": 59,
      "kind": "text",
      "blocks": [
        {
          "id": "b_3223132fddd78ca7",
          "type": "code",
          "language": "markdown",
          "code": "第57条  当所内高压设备发生接地故障时,工作人员不得接近故障点4m以内,在室外不得接近故障点8m以内。如需进入上述范围或操作开关时,必须有绝缘通道（绝缘台）或穿绝缘靴,接触设备的外壳和构架时,应戴绝缘手套。\n\n巡线人员如发现导线断线,应设置防护物,并悬挂“止步,高压危险！”的警告牌,防止行人接近断线地点8m以内,并迅速报告电力调度和有关领导,等候处理。",
          "pageNumber": 29
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_58",
      "unitName": "未分类",
      "jobTitle": "第58条  巡视电线路时,可由有实际工作经验的电力工单独进行。对未经技术安全考试合格的人员不得单独巡线。",
      "contentMarkdown": "第58条  巡视电线路时,可由有实际工作经验的电力工单独进行。对未经技术安全考试合格的人员不得单独巡线。\n\n昼间巡线可以登杆更换灯泡和插入式保险,拧紧最下部低压横担螺帽等,但与高压带电部分必须保持表2的安全距离,不得与低压导线接触。巡线时应始终认为线路上有电。\n\n夜间巡线和登杆更换灯泡、保险丝,必须两人进行。巡线时应沿着线路的外侧进行,以免触及断落的导线。夜间不应攀登灯塔（桥）进行作业。\n\n遇有雷雨、大风、冰雪、洪水及事故后的特殊巡视,应由两个人一同进行。\n\n第三节  倒 闸 作 业",
      "contentNormalized": "第58条 巡视电线路时,可由有实际工作经验的电力工单独进行。对未经技术安全考试合格的人员不得单独巡线。 昼间巡线可以登杆更换灯泡和插入式保险,拧紧最下部低压横担螺帽等,但与高压带电部分必须保持表2的安全距离,不得与低压导线接触。巡线时应始终认为线路上有电。 夜间巡线和登杆更换灯泡、保险丝,必须两人进行。巡线时应沿着线路的外侧进行,以免触及断落的导线。夜间不应攀登灯塔（桥）进行作业。 遇有雷雨、大风、冰雪、洪水及事故后的特殊巡视,应由两个人一同进行。 第三节 倒 闸 作 业",
      "pageNumber": 30,
      "position": 60,
      "kind": "text",
      "blocks": [
        {
          "id": "b_817ee246f6d21e14",
          "type": "code",
          "language": "markdown",
          "code": "第58条  巡视电线路时,可由有实际工作经验的电力工单独进行。对未经技术安全考试合格的人员不得单独巡线。\n\n昼间巡线可以登杆更换灯泡和插入式保险,拧紧最下部低压横担螺帽等,但与高压带电部分必须保持表2的安全距离,不得与低压导线接触。巡线时应始终认为线路上有电。\n\n夜间巡线和登杆更换灯泡、保险丝,必须两人进行。巡线时应沿着线路的外侧进行,以免触及断落的导线。夜间不应攀登灯塔（桥）进行作业。\n\n遇有雷雨、大风、冰雪、洪水及事故后的特殊巡视,应由两个人一同进行。\n\n第三节  倒 闸 作 业",
          "pageNumber": 30
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_59",
      "unitName": "未分类",
      "jobTitle": "第59条  倒闸作业票应根据工作票或调度命令由操作人填写,由工长或监护人签发。每张倒闸作业票只能填写一个操作任务。",
      "contentMarkdown": "第59条  倒闸作业票应根据工作票或调度命令由操作人填写,由工长或监护人签发。每张倒闸作业票只能填写一个操作任务。",
      "contentNormalized": "第59条 倒闸作业票应根据工作票或调度命令由操作人填写,由工长或监护人签发。每张倒闸作业票只能填写一个操作任务。",
      "pageNumber": 31,
      "position": 61,
      "kind": "text",
      "blocks": [
        {
          "id": "b_829d045c6d595b0e",
          "type": "code",
          "language": "markdown",
          "code": "第59条  倒闸作业票应根据工作票或调度命令由操作人填写,由工长或监护人签发。每张倒闸作业票只能填写一个操作任务。",
          "pageNumber": 31
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_60",
      "unitName": "未分类",
      "jobTitle": "第60条  停电操作必须按照断路器、负荷侧隔离开关、电源侧隔离开关顺序操作。送电操作顺序与此相反。",
      "contentMarkdown": "第60条  停电操作必须按照断路器、负荷侧隔离开关、电源侧隔离开关顺序操作。送电操作顺序与此相反。",
      "contentNormalized": "第60条 停电操作必须按照断路器、负荷侧隔离开关、电源侧隔离开关顺序操作。送电操作顺序与此相反。",
      "pageNumber": 31,
      "position": 62,
      "kind": "text",
      "blocks": [
        {
          "id": "b_dd21b41308e2dfce",
          "type": "code",
          "language": "markdown",
          "code": "第60条  停电操作必须按照断路器、负荷侧隔离开关、电源侧隔离开关顺序操作。送电操作顺序与此相反。",
          "pageNumber": 31
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_61",
      "unitName": "未分类",
      "jobTitle": "第61条  倒闸作业前,应按倒闸作业票记载的倒闸顺序与模拟图核对相符,如有疑问,不得擅自更改,经向电力调度或值班长报告,查清情况后再操作。远动倒闸作业由值班调度完成操作。倒闸作业必须由两人进行,一人操作,一人监护,每完成一项做一记号“√”。全部操作完毕后进行复查,并报告发令人。",
      "contentMarkdown": "第61条  倒闸作业前,应按倒闸作业票记载的倒闸顺序与模拟图核对相符,如有疑问,不得擅自更改,经向电力调度或值班长报告,查清情况后再操作。远动倒闸作业由值班调度完成操作。倒闸作业必须由两人进行,一人操作,一人监护,每完成一项做一记号“√”。全部操作完毕后进行复查,并报告发令人。",
      "contentNormalized": "第61条 倒闸作业前,应按倒闸作业票记载的倒闸顺序与模拟图核对相符,如有疑问,不得擅自更改,经向电力调度或值班长报告,查清情况后再操作。远动倒闸作业由值班调度完成操作。倒闸作业必须由两人进行,一人操作,一人监护,每完成一项做一记号“√”。全部操作完毕后进行复查,并报告发令人。",
      "pageNumber": 31,
      "position": 63,
      "kind": "text",
      "blocks": [
        {
          "id": "b_d0fa9c4193eb28a2",
          "type": "code",
          "language": "markdown",
          "code": "第61条  倒闸作业前,应按倒闸作业票记载的倒闸顺序与模拟图核对相符,如有疑问,不得擅自更改,经向电力调度或值班长报告,查清情况后再操作。远动倒闸作业由值班调度完成操作。倒闸作业必须由两人进行,一人操作,一人监护,每完成一项做一记号“√”。全部操作完毕后进行复查,并报告发令人。",
          "pageNumber": 31
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_62",
      "unitName": "未分类",
      "jobTitle": "第62条  操作机械传动的隔离开关和绳索传动的柱上断路器应戴绝缘手套。操作非机械传动的隔离开关、跌落式熔断器和摘挂跌落式熔断器保险管时,应使用绝缘拉杆,戴绝缘手套,雨天应使用有防火罩的绝缘拉杆。",
      "contentMarkdown": "第62条  操作机械传动的隔离开关和绳索传动的柱上断路器应戴绝缘手套。操作非机械传动的隔离开关、跌落式熔断器和摘挂跌落式熔断器保险管时,应使用绝缘拉杆,戴绝缘手套,雨天应使用有防火罩的绝缘拉杆。",
      "contentNormalized": "第62条 操作机械传动的隔离开关和绳索传动的柱上断路器应戴绝缘手套。操作非机械传动的隔离开关、跌落式熔断器和摘挂跌落式熔断器保险管时,应使用绝缘拉杆,戴绝缘手套,雨天应使用有防火罩的绝缘拉杆。",
      "pageNumber": 31,
      "position": 64,
      "kind": "text",
      "blocks": [
        {
          "id": "b_1958da123720087b",
          "type": "code",
          "language": "markdown",
          "code": "第62条  操作机械传动的隔离开关和绳索传动的柱上断路器应戴绝缘手套。操作非机械传动的隔离开关、跌落式熔断器和摘挂跌落式熔断器保险管时,应使用绝缘拉杆,戴绝缘手套,雨天应使用有防火罩的绝缘拉杆。",
          "pageNumber": 31
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_63",
      "unitName": "未分类",
      "jobTitle": "第63条  更换变压器高压侧熔丝时,应先切断低压负荷,不准带负荷拉开100A及以上无消弧装置的低压开关。雷电时禁止倒闸作业（远动装置除外）和更换熔丝。",
      "contentMarkdown": "第63条  更换变压器高压侧熔丝时,应先切断低压负荷,不准带负荷拉开100A及以上无消弧装置的低压开关。雷电时禁止倒闸作业（远动装置除外）和更换熔丝。",
      "contentNormalized": "第63条 更换变压器高压侧熔丝时,应先切断低压负荷,不准带负荷拉开100A及以上无消弧装置的低压开关。雷电时禁止倒闸作业（远动装置除外）和更换熔丝。",
      "pageNumber": 32,
      "position": 65,
      "kind": "text",
      "blocks": [
        {
          "id": "b_0102988aef52cc25",
          "type": "code",
          "language": "markdown",
          "code": "第63条  更换变压器高压侧熔丝时,应先切断低压负荷,不准带负荷拉开100A及以上无消弧装置的低压开关。雷电时禁止倒闸作业（远动装置除外）和更换熔丝。",
          "pageNumber": 32
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_64",
      "unitName": "未分类",
      "jobTitle": "第64条  下列项目应填入倒闸作业票：",
      "contentMarkdown": "第64条  下列项目应填入倒闸作业票：\n\n1．应拉合的断路器和隔离开关；\n\n2．检查断路器和隔离开关位置；\n\n3．检查接地线是否拆除；\n\n4．装、拆接地线；\n\n5．安装或拆除控制回路以及电压互感器回路的保险器；\n\n6．切换保护回路和检验是否确无电压等。\n\n7．其它需要检查、确认的项目。",
      "contentNormalized": "第64条 下列项目应填入倒闸作业票： 1．应拉合的断路器和隔离开关； 2．检查断路器和隔离开关位置； 3．检查接地线是否拆除； 4．装、拆接地线； 5．安装或拆除控制回路以及电压互感器回路的保险器； 6．切换保护回路和检验是否确无电压等。 7．其它需要检查、确认的项目。",
      "pageNumber": 32,
      "position": 66,
      "kind": "text",
      "blocks": [
        {
          "id": "b_352016d01e2302d7",
          "type": "code",
          "language": "markdown",
          "code": "第64条  下列项目应填入倒闸作业票：\n\n1．应拉合的断路器和隔离开关；\n\n2．检查断路器和隔离开关位置；\n\n3．检查接地线是否拆除；\n\n4．装、拆接地线；\n\n5．安装或拆除控制回路以及电压互感器回路的保险器；\n\n6．切换保护回路和检验是否确无电压等。\n\n7．其它需要检查、确认的项目。",
          "pageNumber": 32
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_65",
      "unitName": "未分类",
      "jobTitle": "第65条  在发生人身触电时,可不经许可立即断开有关断路器和隔离开关。在未拉开有关开关和做好安全措施以前,抢救人员不得直接触及带电设备和触电人员,不得进入遮栏。",
      "contentMarkdown": "第65条  在发生人身触电时,可不经许可立即断开有关断路器和隔离开关。在未拉开有关开关和做好安全措施以前,抢救人员不得直接触及带电设备和触电人员,不得进入遮栏。",
      "contentNormalized": "第65条 在发生人身触电时,可不经许可立即断开有关断路器和隔离开关。在未拉开有关开关和做好安全措施以前,抢救人员不得直接触及带电设备和触电人员,不得进入遮栏。",
      "pageNumber": 32,
      "position": 67,
      "kind": "text",
      "blocks": [
        {
          "id": "b_84db5e9fdea2cb90",
          "type": "code",
          "language": "markdown",
          "code": "第65条  在发生人身触电时,可不经许可立即断开有关断路器和隔离开关。在未拉开有关开关和做好安全措施以前,抢救人员不得直接触及带电设备和触电人员,不得进入遮栏。",
          "pageNumber": 32
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_66",
      "unitName": "未分类",
      "jobTitle": "第66条  下列工作可不用倒闸作业票：",
      "contentMarkdown": "第66条  下列工作可不用倒闸作业票：\n\n1．事故处理的操作。操作后记入工作日志并及时上报；\n\n2．拉、合线路开关或变压器一、二次开关。可根据工作票或口头命令进行；\n\n3．同一台开关柜内开关的单一拉、合操作。操作可根据工作票或调度命令进行,操作后记入工作日志,并报告发令人。",
      "contentNormalized": "第66条 下列工作可不用倒闸作业票： 1．事故处理的操作。操作后记入工作日志并及时上报； 2．拉、合线路开关或变压器一、二次开关。可根据工作票或口头命令进行； 3．同一台开关柜内开关的单一拉、合操作。操作可根据工作票或调度命令进行,操作后记入工作日志,并报告发令人。",
      "pageNumber": 33,
      "position": 68,
      "kind": "text",
      "blocks": [
        {
          "id": "b_5495423a2bc31390",
          "type": "code",
          "language": "markdown",
          "code": "第66条  下列工作可不用倒闸作业票：\n\n1．事故处理的操作。操作后记入工作日志并及时上报；\n\n2．拉、合线路开关或变压器一、二次开关。可根据工作票或口头命令进行；\n\n3．同一台开关柜内开关的单一拉、合操作。操作可根据工作票或调度命令进行,操作后记入工作日志,并报告发令人。",
          "pageNumber": 33
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_67",
      "unitName": "未分类",
      "jobTitle": "第67条  倒闸作业票要有编号、依次序使用。作废的和使用过的倒闸作业票,应注明“作废”和“已执行”的字样。倒闸作业票用后保存半年。",
      "contentMarkdown": "第67条  倒闸作业票要有编号、依次序使用。作废的和使用过的倒闸作业票,应注明“作废”和“已执行”的字样。倒闸作业票用后保存半年。\n\n第四节  继电器、仪表和二次回路",
      "contentNormalized": "第67条 倒闸作业票要有编号、依次序使用。作废的和使用过的倒闸作业票,应注明“作废”和“已执行”的字样。倒闸作业票用后保存半年。 第四节 继电器、仪表和二次回路",
      "pageNumber": 33,
      "position": 69,
      "kind": "text",
      "blocks": [
        {
          "id": "b_a079a0d859692190",
          "type": "code",
          "language": "markdown",
          "code": "第67条  倒闸作业票要有编号、依次序使用。作废的和使用过的倒闸作业票,应注明“作废”和“已执行”的字样。倒闸作业票用后保存半年。\n\n第四节  继电器、仪表和二次回路",
          "pageNumber": 33
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_68",
      "unitName": "未分类",
      "jobTitle": "第68条  在运行的电流互感器二次回路上工作时,应采取下列安全措施：",
      "contentMarkdown": "第68条  在运行的电流互感器二次回路上工作时,应采取下列安全措施：\n\n1．严禁将电流回路断开；\n\n2．为了可靠地将电流互感器二次线圈短路,必须使用短路片或短路线,禁止使用导线缠绕；\n\n3．禁止在电流互感器与短路端子之间的回路和导线上进行任何工作；\n\n4．工作时应有专人监护,使用绝缘工具,站在绝缘垫上,并不得将回路中的永久接点断开。",
      "contentNormalized": "第68条 在运行的电流互感器二次回路上工作时,应采取下列安全措施： 1．严禁将电流回路断开； 2．为了可靠地将电流互感器二次线圈短路,必须使用短路片或短路线,禁止使用导线缠绕； 3．禁止在电流互感器与短路端子之间的回路和导线上进行任何工作； 4．工作时应有专人监护,使用绝缘工具,站在绝缘垫上,并不得将回路中的永久接点断开。",
      "pageNumber": 33,
      "position": 70,
      "kind": "text",
      "blocks": [
        {
          "id": "b_d234394013cc7392",
          "type": "code",
          "language": "markdown",
          "code": "第68条  在运行的电流互感器二次回路上工作时,应采取下列安全措施：\n\n1．严禁将电流回路断开；\n\n2．为了可靠地将电流互感器二次线圈短路,必须使用短路片或短路线,禁止使用导线缠绕；\n\n3．禁止在电流互感器与短路端子之间的回路和导线上进行任何工作；\n\n4．工作时应有专人监护,使用绝缘工具,站在绝缘垫上,并不得将回路中的永久接点断开。",
          "pageNumber": 33
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_69",
      "unitName": "未分类",
      "jobTitle": "第69条  在运行的电压互感器二次回路上工作时,应采取下列安全措施：",
      "contentMarkdown": "第69条  在运行的电压互感器二次回路上工作时,应采取下列安全措施：\n\n1．严格防止短路或接地；\n\n2．应使用绝缘工具,戴绝缘手套,必要时在工作前停用有关继电保护装置；\n\n3．接临时负荷时,必须装有专用的开关和熔断器；\n\n4．二次回路通电试验时,为防止由二次侧向一次反电压,除将二次回路断开外,还应取下一次熔断器；\n\n5．二次回路通电或耐压试验前,应通知值班员和有关人员,并派人看守现场,检查回路,确认无人工作后方可加压。\n\n检查继电保护和二次回路的工作人员,未经值班员许可,不准进行任何倒闸操作。\n\n第五节  高 压 试 验",
      "contentNormalized": "第69条 在运行的电压互感器二次回路上工作时,应采取下列安全措施： 1．严格防止短路或接地； 2．应使用绝缘工具,戴绝缘手套,必要时在工作前停用有关继电保护装置； 3．接临时负荷时,必须装有专用的开关和熔断器； 4．二次回路通电试验时,为防止由二次侧向一次反电压,除将二次回路断开外,还应取下一次熔断器； 5．二次回路通电或耐压试验前,应通知值班员和有关人员,并派人看守现场,检查回路,确认无人工作后方可加压。 检查继电保护和二次回路的工作人员,未经值班员许可,不准进行任何倒闸操作。 第五节 高 压 试 验",
      "pageNumber": 34,
      "position": 71,
      "kind": "text",
      "blocks": [
        {
          "id": "b_cdc51b38c0ceab53",
          "type": "code",
          "language": "markdown",
          "code": "第69条  在运行的电压互感器二次回路上工作时,应采取下列安全措施：\n\n1．严格防止短路或接地；\n\n2．应使用绝缘工具,戴绝缘手套,必要时在工作前停用有关继电保护装置；\n\n3．接临时负荷时,必须装有专用的开关和熔断器；\n\n4．二次回路通电试验时,为防止由二次侧向一次反电压,除将二次回路断开外,还应取下一次熔断器；\n\n5．二次回路通电或耐压试验前,应通知值班员和有关人员,并派人看守现场,检查回路,确认无人工作后方可加压。\n\n检查继电保护和二次回路的工作人员,未经值班员许可,不准进行任何倒闸操作。\n\n第五节  高 压 试 验",
          "pageNumber": 34
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_70",
      "unitName": "未分类",
      "jobTitle": "第70条  发、变、配电所进行预防性试验时,应由受试单位签发停电作业工作票,由配电值班员（无人值班的变、配电所由受试单位指定人员）采取安全措施,办理许可开工手续,需要部分或全部撤除临时接地线时,应由值班员配合进行。",
      "contentMarkdown": "第70条  发、变、配电所进行预防性试验时,应由受试单位签发停电作业工作票,由配电值班员（无人值班的变、配电所由受试单位指定人员）采取安全措施,办理许可开工手续,需要部分或全部撤除临时接地线时,应由值班员配合进行。",
      "contentNormalized": "第70条 发、变、配电所进行预防性试验时,应由受试单位签发停电作业工作票,由配电值班员（无人值班的变、配电所由受试单位指定人员）采取安全措施,办理许可开工手续,需要部分或全部撤除临时接地线时,应由值班员配合进行。",
      "pageNumber": 35,
      "position": 72,
      "kind": "text",
      "blocks": [
        {
          "id": "b_722c3eb447919a1a",
          "type": "code",
          "language": "markdown",
          "code": "第70条  发、变、配电所进行预防性试验时,应由受试单位签发停电作业工作票,由配电值班员（无人值班的变、配电所由受试单位指定人员）采取安全措施,办理许可开工手续,需要部分或全部撤除临时接地线时,应由值班员配合进行。",
          "pageNumber": 35
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_71",
      "unitName": "未分类",
      "jobTitle": "第71条  因试验需要断开设备接头时,拆前应做好标记,接后就进行检查。",
      "contentMarkdown": "第71条  因试验需要断开设备接头时,拆前应做好标记,接后就进行检查。",
      "contentNormalized": "第71条 因试验需要断开设备接头时,拆前应做好标记,接后就进行检查。",
      "pageNumber": 35,
      "position": 73,
      "kind": "text",
      "blocks": [
        {
          "id": "b_b1c04151d45d5042",
          "type": "code",
          "language": "markdown",
          "code": "第71条  因试验需要断开设备接头时,拆前应做好标记,接后就进行检查。",
          "pageNumber": 35
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_72",
      "unitName": "未分类",
      "jobTitle": "第72条  高压试验必须由两人进行（一人操作,一人监护）,操作人员应戴绝缘手套,穿绝缘靴站在绝缘台上进行。",
      "contentMarkdown": "第72条  高压试验必须由两人进行（一人操作,一人监护）,操作人员应戴绝缘手套,穿绝缘靴站在绝缘台上进行。",
      "contentNormalized": "第72条 高压试验必须由两人进行（一人操作,一人监护）,操作人员应戴绝缘手套,穿绝缘靴站在绝缘台上进行。",
      "pageNumber": 35,
      "position": 74,
      "kind": "text",
      "blocks": [
        {
          "id": "b_26032d619e7e4fad",
          "type": "code",
          "language": "markdown",
          "code": "第72条  高压试验必须由两人进行（一人操作,一人监护）,操作人员应戴绝缘手套,穿绝缘靴站在绝缘台上进行。",
          "pageNumber": 35
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_73",
      "unitName": "未分类",
      "jobTitle": "第73条  大电容设备或电容器耐压试验前后应充分接地、短路放电。",
      "contentMarkdown": "第73条  大电容设备或电容器耐压试验前后应充分接地、短路放电。\n\n第六节  测 量 工 作",
      "contentNormalized": "第73条 大电容设备或电容器耐压试验前后应充分接地、短路放电。 第六节 测 量 工 作",
      "pageNumber": 36,
      "position": 75,
      "kind": "text",
      "blocks": [
        {
          "id": "b_524fac845f6d5859",
          "type": "code",
          "language": "markdown",
          "code": "第73条  大电容设备或电容器耐压试验前后应充分接地、短路放电。\n\n第六节  测 量 工 作",
          "pageNumber": 36
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_74",
      "unitName": "未分类",
      "jobTitle": "第74条  为测量杆塔、变压器、避雷器的接地电阻而拆装接地线时应戴绝缘手套。在接地线与接地极断开后,禁止触及接地线。",
      "contentMarkdown": "第74条  为测量杆塔、变压器、避雷器的接地电阻而拆装接地线时应戴绝缘手套。在接地线与接地极断开后,禁止触及接地线。",
      "contentNormalized": "第74条 为测量杆塔、变压器、避雷器的接地电阻而拆装接地线时应戴绝缘手套。在接地线与接地极断开后,禁止触及接地线。",
      "pageNumber": 36,
      "position": 76,
      "kind": "text",
      "blocks": [
        {
          "id": "b_873ff6fc28337641",
          "type": "code",
          "language": "markdown",
          "code": "第74条  为测量杆塔、变压器、避雷器的接地电阻而拆装接地线时应戴绝缘手套。在接地线与接地极断开后,禁止触及接地线。",
          "pageNumber": 36
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_75",
      "unitName": "未分类",
      "jobTitle": "第75条  测量低压线路和变压器低压侧的电压和电流时,应注意安全距离,并防止相间短路。",
      "contentMarkdown": "第75条  测量低压线路和变压器低压侧的电压和电流时,应注意安全距离,并防止相间短路。",
      "contentNormalized": "第75条 测量低压线路和变压器低压侧的电压和电流时,应注意安全距离,并防止相间短路。",
      "pageNumber": 36,
      "position": 77,
      "kind": "text",
      "blocks": [
        {
          "id": "b_0bb06f537508163f",
          "type": "code",
          "language": "markdown",
          "code": "第75条  测量低压线路和变压器低压侧的电压和电流时,应注意安全距离,并防止相间短路。",
          "pageNumber": 36
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_76",
      "unitName": "未分类",
      "jobTitle": "第76条  用摇表测量高压设备的绝缘电阻时,应由两个人进行,并从各方面断开电源,检验无电和确认设备上无人工作后方可进行,在测量前后必须将被测设备（包括电缆）对地放电,在测量中禁止任何人触及设备。",
      "contentMarkdown": "第76条  用摇表测量高压设备的绝缘电阻时,应由两个人进行,并从各方面断开电源,检验无电和确认设备上无人工作后方可进行,在测量前后必须将被测设备（包括电缆）对地放电,在测量中禁止任何人触及设备。\n\n在有感应电压反映的线路上（同杆架设的双回线或与其他线路平行、交叉）测量绝缘时,必须将另一回线或平行,交叉的其他线路同时停电。\n\n雷、雨天气,禁止测量线路绝缘。\n\n测量带电的交叉跨越线路的垂直距离时,禁止使用金属尺、测量绳。\n\n第五章  架空和电缆线路\n第一节  登 杆 作 业\n\n第 78 条  登杆前应检查和做好下列事项：\n    1．确认作业范围,防止误登带电杆塔。\n    2．新立电杆回填土应夯实。\n    3．冲刷、起土、上拔和导线、拉线松弛的电杆应采取安全措施。\n    4．木电杆根部腐朽不得超过根径的20%以上。\n\n5．杆塔脚钉应完整、牢固。\n\n6．登杆工具、安全腰带、安全帽应完好合格。\n\n7．使用梯子时要有人扶持和采取防滑措施。",
      "contentNormalized": "第76条 用摇表测量高压设备的绝缘电阻时,应由两个人进行,并从各方面断开电源,检验无电和确认设备上无人工作后方可进行,在测量前后必须将被测设备（包括电缆）对地放电,在测量中禁止任何人触及设备。 在有感应电压反映的线路上（同杆架设的双回线或与其他线路平行、交叉）测量绝缘时,必须将另一回线或平行,交叉的其他线路同时停电。 雷、雨天气,禁止测量线路绝缘。 测量带电的交叉跨越线路的垂直距离时,禁止使用金属尺、测量绳。 第五章 架空和电缆线路 第一节 登 杆 作 业 第 78 条 登杆前应检查和做好下列事项： 1．确认作业范围,防止误登带电杆塔。 2．新立电杆回填土应夯实。 3．冲刷、起土、上拔和导线、拉线松弛的电杆应采取安全措施。 4．木电杆根部腐朽不得超过根径的20%以上。 5．杆塔脚钉应完整、牢固。 6．登杆工具、安全腰带、安全帽应完好合格。 7．使用梯子时要有人扶持和采取防滑措施。",
      "pageNumber": 36,
      "position": 78,
      "kind": "text",
      "blocks": [
        {
          "id": "b_50058a4c4b6a9082",
          "type": "code",
          "language": "markdown",
          "code": "第76条  用摇表测量高压设备的绝缘电阻时,应由两个人进行,并从各方面断开电源,检验无电和确认设备上无人工作后方可进行,在测量前后必须将被测设备（包括电缆）对地放电,在测量中禁止任何人触及设备。\n\n在有感应电压反映的线路上（同杆架设的双回线或与其他线路平行、交叉）测量绝缘时,必须将另一回线或平行,交叉的其他线路同时停电。\n\n雷、雨天气,禁止测量线路绝缘。\n\n测量带电的交叉跨越线路的垂直距离时,禁止使用金属尺、测量绳。\n\n第五章  架空和电缆线路\n第一节  登 杆 作 业\n\n第 78 条  登杆前应检查和做好下列事项：\n    1．确认作业范围,防止误登带电杆塔。\n    2．新立电杆回填土应夯实。\n    3．冲刷、起土、上拔和导线、拉线松弛的电杆应采取安全措施。\n    4．木电杆根部腐朽不得超过根径的20%以上。\n\n5．杆塔脚钉应完整、牢固。\n\n6．登杆工具、安全腰带、安全帽应完好合格。\n\n7．使用梯子时要有人扶持和采取防滑措施。",
          "pageNumber": 36
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_79",
      "unitName": "未分类",
      "jobTitle": "第 79 条  杆上作业应遵守下列规定：",
      "contentMarkdown": "第 79 条  杆上作业应遵守下列规定：\n\n1．工作人员必须系好安全腰带。作业时安全腰带应系在电杆或牢固的构架上。\n\n2．转角杆不宜从内角侧上下电杆。正在紧线时不应从紧线侧上下电杆。\n\n3．检查横担腐朽、锈蚀情况,严禁攀登腐朽、锈蚀超限的横担。\n\n4．杆上作业所用工具、材料应装在工具袋内,用绳子传递。严禁上下抛扔工具和材料。地上人员应离开作业电杆安全距离以外,杆上、地上人员均应戴安全帽。\n\n第二节  邻近带电作业",
      "contentNormalized": "第 79 条 杆上作业应遵守下列规定： 1．工作人员必须系好安全腰带。作业时安全腰带应系在电杆或牢固的构架上。 2．转角杆不宜从内角侧上下电杆。正在紧线时不应从紧线侧上下电杆。 3．检查横担腐朽、锈蚀情况,严禁攀登腐朽、锈蚀超限的横担。 4．杆上作业所用工具、材料应装在工具袋内,用绳子传递。严禁上下抛扔工具和材料。地上人员应离开作业电杆安全距离以外,杆上、地上人员均应戴安全帽。 第二节 邻近带电作业",
      "pageNumber": 38,
      "position": 79,
      "kind": "text",
      "blocks": [
        {
          "id": "b_b48033a2042e3696",
          "type": "code",
          "language": "markdown",
          "code": "第 79 条  杆上作业应遵守下列规定：\n\n1．工作人员必须系好安全腰带。作业时安全腰带应系在电杆或牢固的构架上。\n\n2．转角杆不宜从内角侧上下电杆。正在紧线时不应从紧线侧上下电杆。\n\n3．检查横担腐朽、锈蚀情况,严禁攀登腐朽、锈蚀超限的横担。\n\n4．杆上作业所用工具、材料应装在工具袋内,用绳子传递。严禁上下抛扔工具和材料。地上人员应离开作业电杆安全距离以外,杆上、地上人员均应戴安全帽。\n\n第二节  邻近带电作业",
          "pageNumber": 38
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_80",
      "unitName": "未分类",
      "jobTitle": "第 80 条  在带电线路杆塔上工作,应遵守下列规定：",
      "contentMarkdown": "第 80 条  在带电线路杆塔上工作,应遵守下列规定：\n\n1．在带电杆塔上刷油,除鸟巢,紧杆塔螺栓,查看金具、瓷瓶,更换外灯保险和灯泡等作业人员活动范围及其所携带工具、材料等,与带电导线间的最小安全距离不得小于表2的规定。\n\n2． 在电力线路上作业时,不得同时触及同杆架设的两条及以上带电低压线路。\n\n3．工作人员使用安全腰带,风力不大于五级,并有专人监护。",
      "contentNormalized": "第 80 条 在带电线路杆塔上工作,应遵守下列规定： 1．在带电杆塔上刷油,除鸟巢,紧杆塔螺栓,查看金具、瓷瓶,更换外灯保险和灯泡等作业人员活动范围及其所携带工具、材料等,与带电导线间的最小安全距离不得小于表2的规定。 2． 在电力线路上作业时,不得同时触及同杆架设的两条及以上带电低压线路。 3．工作人员使用安全腰带,风力不大于五级,并有专人监护。",
      "pageNumber": 39,
      "position": 80,
      "kind": "text",
      "blocks": [
        {
          "id": "b_f7a62d59e39ba655",
          "type": "code",
          "language": "markdown",
          "code": "第 80 条  在带电线路杆塔上工作,应遵守下列规定：\n\n1．在带电杆塔上刷油,除鸟巢,紧杆塔螺栓,查看金具、瓷瓶,更换外灯保险和灯泡等作业人员活动范围及其所携带工具、材料等,与带电导线间的最小安全距离不得小于表2的规定。\n\n2． 在电力线路上作业时,不得同时触及同杆架设的两条及以上带电低压线路。\n\n3．工作人员使用安全腰带,风力不大于五级,并有专人监护。",
          "pageNumber": 39
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_81",
      "unitName": "未分类",
      "jobTitle": "第 81 条  停电检修线路与其他带电线路交叉时,应遵守下列规定：",
      "contentMarkdown": "第 81 条  停电检修线路与其他带电线路交叉时,应遵守下列规定：\n\n1．工作人员的活动范围与另一回带电线路间的最小安全距离不得小于表2的规定,否则另一回线亦应停电并接地。\n\n2．停电检修线路与另一回带电线路的距离虽大于安全距离,如果作业过程中仍有可能接近带电导线在安全距离以内时,作业导线、绞车或牵引工具必须接地。\n\n3．在交叉档撤线、架线、调整弛度只有停电线路在带电线路下面时才能进行。但必须采取防止导线跳动、滑跑或过牵引而与带电导线接近的措施。\n\n4．停电检修线路在另一回带电线路上面,而又必须在该线路不停电的情况下进行调整弛度、更换瓷瓶等工作时,必须使检修线路导线、牵引绳索等与带电线路导线之间有足够的安全距离、并采取防止导线脱落、滑跑的后备保护措施。\n\n5．停电检修线路走廊或径路附近与另一回杆塔结构相同的线路平行接近时,各杆塔下面作好标志,设专人监护,以防误登杆塔。",
      "contentNormalized": "第 81 条 停电检修线路与其他带电线路交叉时,应遵守下列规定： 1．工作人员的活动范围与另一回带电线路间的最小安全距离不得小于表2的规定,否则另一回线亦应停电并接地。 2．停电检修线路与另一回带电线路的距离虽大于安全距离,如果作业过程中仍有可能接近带电导线在安全距离以内时,作业导线、绞车或牵引工具必须接地。 3．在交叉档撤线、架线、调整弛度只有停电线路在带电线路下面时才能进行。但必须采取防止导线跳动、滑跑或过牵引而与带电导线接近的措施。 4．停电检修线路在另一回带电线路上面,而又必须在该线路不停电的情况下进行调整弛度、更换瓷瓶等工作时,必须使检修线路导线、牵引绳索等与带电线路导线之间有足够的安全距离、并采取防止导线脱落、滑跑的后备保护措施。 5．停电检修线路走廊或径路附近与另一回杆塔结构相同的线路平行接近时,各杆塔下面作好标志,设专人监护,以防误登杆塔。",
      "pageNumber": 40,
      "position": 81,
      "kind": "text",
      "blocks": [
        {
          "id": "b_f267470dddaf5dea",
          "type": "code",
          "language": "markdown",
          "code": "第 81 条  停电检修线路与其他带电线路交叉时,应遵守下列规定：\n\n1．工作人员的活动范围与另一回带电线路间的最小安全距离不得小于表2的规定,否则另一回线亦应停电并接地。\n\n2．停电检修线路与另一回带电线路的距离虽大于安全距离,如果作业过程中仍有可能接近带电导线在安全距离以内时,作业导线、绞车或牵引工具必须接地。\n\n3．在交叉档撤线、架线、调整弛度只有停电线路在带电线路下面时才能进行。但必须采取防止导线跳动、滑跑或过牵引而与带电导线接近的措施。\n\n4．停电检修线路在另一回带电线路上面,而又必须在该线路不停电的情况下进行调整弛度、更换瓷瓶等工作时,必须使检修线路导线、牵引绳索等与带电线路导线之间有足够的安全距离、并采取防止导线脱落、滑跑的后备保护措施。\n\n5．停电检修线路走廊或径路附近与另一回杆塔结构相同的线路平行接近时,各杆塔下面作好标志,设专人监护,以防误登杆塔。",
          "pageNumber": 40
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_82",
      "unitName": "未分类",
      "jobTitle": "第 82 条  在同杆架设的多回线路上进行邻近带电作业时,应按下列规定进行：",
      "contentMarkdown": "第 82 条  在同杆架设的多回线路上进行邻近带电作业时,应按下列规定进行：\n\n1．工作人员在作业过程中与带电导线间的最小安全距离不得小于表2的规定。\n\n2．登杆和作业时每基杆塔都应设专人监护,风力应在五级以下。严禁在杆塔上卷绑线。\n\n3．应使用绝缘绳传递工具、材料。如上层线路停电作业时,在传递过程中要有防止工具、材料构成下层导线短路的措施。\n\n4．下层线路带电,上层线路停电作业时,不准进行撤线和架线工作。\n\n5．当穿越带电的低压联络线对已停电的自动闭塞高压导线进行作业时,填用停电作业工作票,但在应采取措施栏内,注明穿越低压带电导线和符合本章第四节低压带电作业条件的安全措施。",
      "contentNormalized": "第 82 条 在同杆架设的多回线路上进行邻近带电作业时,应按下列规定进行： 1．工作人员在作业过程中与带电导线间的最小安全距离不得小于表2的规定。 2．登杆和作业时每基杆塔都应设专人监护,风力应在五级以下。严禁在杆塔上卷绑线。 3．应使用绝缘绳传递工具、材料。如上层线路停电作业时,在传递过程中要有防止工具、材料构成下层导线短路的措施。 4．下层线路带电,上层线路停电作业时,不准进行撤线和架线工作。 5．当穿越带电的低压联络线对已停电的自动闭塞高压导线进行作业时,填用停电作业工作票,但在应采取措施栏内,注明穿越低压带电导线和符合本章第四节低压带电作业条件的安全措施。",
      "pageNumber": 41,
      "position": 82,
      "kind": "text",
      "blocks": [
        {
          "id": "b_1d1a4b689a1d250a",
          "type": "code",
          "language": "markdown",
          "code": "第 82 条  在同杆架设的多回线路上进行邻近带电作业时,应按下列规定进行：\n\n1．工作人员在作业过程中与带电导线间的最小安全距离不得小于表2的规定。\n\n2．登杆和作业时每基杆塔都应设专人监护,风力应在五级以下。严禁在杆塔上卷绑线。\n\n3．应使用绝缘绳传递工具、材料。如上层线路停电作业时,在传递过程中要有防止工具、材料构成下层导线短路的措施。\n\n4．下层线路带电,上层线路停电作业时,不准进行撤线和架线工作。\n\n5．当穿越带电的低压联络线对已停电的自动闭塞高压导线进行作业时,填用停电作业工作票,但在应采取措施栏内,注明穿越低压带电导线和符合本章第四节低压带电作业条件的安全措施。",
          "pageNumber": 41
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_83",
      "unitName": "未分类",
      "jobTitle": "第 83 条  在合架于接触网支柱上的低压电力线上工作时,应遵守下列规定：",
      "contentMarkdown": "第 83 条  在合架于接触网支柱上的低压电力线上工作时,应遵守下列规定：\n\n1．电力线路检修时,应充分利用接触网检修“天窗”,必要时可办理接触网停电手续；\n\n2．在接触网带电的情况下进行电力线路检修时,工作人员的活动范围与接触网之间的安全距离不小于1m；\n\n3．应在电力线路作业区段两端加挂接地封线。\n\n第三节  砍 伐 树 木",
      "contentNormalized": "第 83 条 在合架于接触网支柱上的低压电力线上工作时,应遵守下列规定： 1．电力线路检修时,应充分利用接触网检修“天窗”,必要时可办理接触网停电手续； 2．在接触网带电的情况下进行电力线路检修时,工作人员的活动范围与接触网之间的安全距离不小于1m； 3．应在电力线路作业区段两端加挂接地封线。 第三节 砍 伐 树 木",
      "pageNumber": 42,
      "position": 83,
      "kind": "text",
      "blocks": [
        {
          "id": "b_c099d2d05e90360d",
          "type": "code",
          "language": "markdown",
          "code": "第 83 条  在合架于接触网支柱上的低压电力线上工作时,应遵守下列规定：\n\n1．电力线路检修时,应充分利用接触网检修“天窗”,必要时可办理接触网停电手续；\n\n2．在接触网带电的情况下进行电力线路检修时,工作人员的活动范围与接触网之间的安全距离不小于1m；\n\n3．应在电力线路作业区段两端加挂接地封线。\n\n第三节  砍 伐 树 木",
          "pageNumber": 42
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_84",
      "unitName": "未分类",
      "jobTitle": "第 84 条  在线路带电情况下,砍伐靠近导线的树木时,工作负责人应向工作人员说明线路有电。工作人员不得使树木和绳索接触导线。",
      "contentMarkdown": "第 84 条  在线路带电情况下,砍伐靠近导线的树木时,工作负责人应向工作人员说明线路有电。工作人员不得使树木和绳索接触导线。\n\n上树砍剪树枝时,工作人员不应攀抓脆弱和枯死的树枝,应站在坚固的树干上,系好安全带,面对线路方向,并应保持表2的安全距离。",
      "contentNormalized": "第 84 条 在线路带电情况下,砍伐靠近导线的树木时,工作负责人应向工作人员说明线路有电。工作人员不得使树木和绳索接触导线。 上树砍剪树枝时,工作人员不应攀抓脆弱和枯死的树枝,应站在坚固的树干上,系好安全带,面对线路方向,并应保持表2的安全距离。",
      "pageNumber": 42,
      "position": 84,
      "kind": "text",
      "blocks": [
        {
          "id": "b_90b51e0e74b12c3b",
          "type": "code",
          "language": "markdown",
          "code": "第 84 条  在线路带电情况下,砍伐靠近导线的树木时,工作负责人应向工作人员说明线路有电。工作人员不得使树木和绳索接触导线。\n\n上树砍剪树枝时,工作人员不应攀抓脆弱和枯死的树枝,应站在坚固的树干上,系好安全带,面对线路方向,并应保持表2的安全距离。",
          "pageNumber": 42
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_85",
      "unitName": "未分类",
      "jobTitle": "第 85 条  为防止树木(枝)倒落在导线上,应用绳索将被砍剪的树枝拉向与导线相反的方向。绳索应有足够的长度和强度,砍剪树枝应有专人防护,防止打伤行人。树枝接触高压带电导线时,严禁用手直接去取。",
      "contentMarkdown": "第 85 条  为防止树木(枝)倒落在导线上,应用绳索将被砍剪的树枝拉向与导线相反的方向。绳索应有足够的长度和强度,砍剪树枝应有专人防护,防止打伤行人。树枝接触高压带电导线时,严禁用手直接去取。\n\n第四节  低压带电作业",
      "contentNormalized": "第 85 条 为防止树木(枝)倒落在导线上,应用绳索将被砍剪的树枝拉向与导线相反的方向。绳索应有足够的长度和强度,砍剪树枝应有专人防护,防止打伤行人。树枝接触高压带电导线时,严禁用手直接去取。 第四节 低压带电作业",
      "pageNumber": 43,
      "position": 85,
      "kind": "text",
      "blocks": [
        {
          "id": "b_d94ad610799b0e43",
          "type": "code",
          "language": "markdown",
          "code": "第 85 条  为防止树木(枝)倒落在导线上,应用绳索将被砍剪的树枝拉向与导线相反的方向。绳索应有足够的长度和强度,砍剪树枝应有专人防护,防止打伤行人。树枝接触高压带电导线时,严禁用手直接去取。\n\n第四节  低压带电作业",
          "pageNumber": 43
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_86",
      "unitName": "未分类",
      "jobTitle": "第 86 条  两路电源供电的低压线路带电工作应填用带电作业工作票。低压带电作业和穿越低压带电线路的作业,工作人员必须穿紧口干燥的工作服、绝缘靴、戴工作帽和干燥整洁的线手套。低压带电作业应使用绝缘钳子。禁止使用刀子、锉刀、金属尺和铁刷子等带有金属的工具。绝缘靴每年应进行一次绝缘强度试验,绝缘强度不应低于出厂的耐压标准。",
      "contentMarkdown": "第 86 条  两路电源供电的低压线路带电工作应填用带电作业工作票。低压带电作业和穿越低压带电线路的作业,工作人员必须穿紧口干燥的工作服、绝缘靴、戴工作帽和干燥整洁的线手套。低压带电作业应使用绝缘钳子。禁止使用刀子、锉刀、金属尺和铁刷子等带有金属的工具。绝缘靴每年应进行一次绝缘强度试验,绝缘强度不应低于出厂的耐压标准。",
      "contentNormalized": "第 86 条 两路电源供电的低压线路带电工作应填用带电作业工作票。低压带电作业和穿越低压带电线路的作业,工作人员必须穿紧口干燥的工作服、绝缘靴、戴工作帽和干燥整洁的线手套。低压带电作业应使用绝缘钳子。禁止使用刀子、锉刀、金属尺和铁刷子等带有金属的工具。绝缘靴每年应进行一次绝缘强度试验,绝缘强度不应低于出厂的耐压标准。",
      "pageNumber": 43,
      "position": 86,
      "kind": "text",
      "blocks": [
        {
          "id": "b_414b1188e780f09b",
          "type": "code",
          "language": "markdown",
          "code": "第 86 条  两路电源供电的低压线路带电工作应填用带电作业工作票。低压带电作业和穿越低压带电线路的作业,工作人员必须穿紧口干燥的工作服、绝缘靴、戴工作帽和干燥整洁的线手套。低压带电作业应使用绝缘钳子。禁止使用刀子、锉刀、金属尺和铁刷子等带有金属的工具。绝缘靴每年应进行一次绝缘强度试验,绝缘强度不应低于出厂的耐压标准。",
          "pageNumber": 43
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_87",
      "unitName": "未分类",
      "jobTitle": "第 87 条  低压带电作业不允许带负荷接续导线。如必须带电更换电气器具时,应先作好旁路线。在自动闭塞低压线路上,允许在不受张力的处所接续导线,但必需设可靠的旁路线。",
      "contentMarkdown": "第 87 条  低压带电作业不允许带负荷接续导线。如必须带电更换电气器具时,应先作好旁路线。在自动闭塞低压线路上,允许在不受张力的处所接续导线,但必需设可靠的旁路线。",
      "contentNormalized": "第 87 条 低压带电作业不允许带负荷接续导线。如必须带电更换电气器具时,应先作好旁路线。在自动闭塞低压线路上,允许在不受张力的处所接续导线,但必需设可靠的旁路线。",
      "pageNumber": 44,
      "position": 87,
      "kind": "text",
      "blocks": [
        {
          "id": "b_ebaac9157b04ec0c",
          "type": "code",
          "language": "markdown",
          "code": "第 87 条  低压带电作业不允许带负荷接续导线。如必须带电更换电气器具时,应先作好旁路线。在自动闭塞低压线路上,允许在不受张力的处所接续导线,但必需设可靠的旁路线。",
          "pageNumber": 44
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_88",
      "unitName": "未分类",
      "jobTitle": "第 88 条  在杆上进行低压带电作业时,一般一根杆只允许一人工作。当线路不复杂,且采取了可靠的安全措施时,可以两人同时工作。",
      "contentMarkdown": "第 88 条  在杆上进行低压带电作业时,一般一根杆只允许一人工作。当线路不复杂,且采取了可靠的安全措施时,可以两人同时工作。",
      "contentNormalized": "第 88 条 在杆上进行低压带电作业时,一般一根杆只允许一人工作。当线路不复杂,且采取了可靠的安全措施时,可以两人同时工作。",
      "pageNumber": 44,
      "position": 88,
      "kind": "text",
      "blocks": [
        {
          "id": "b_0c57b4d4d2b128d2",
          "type": "code",
          "language": "markdown",
          "code": "第 88 条  在杆上进行低压带电作业时,一般一根杆只允许一人工作。当线路不复杂,且采取了可靠的安全措施时,可以两人同时工作。",
          "pageNumber": 44
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_89",
      "unitName": "未分类",
      "jobTitle": "第 89 条  登杆时应当先分清火线和地线,选好工作位置。断开导线时,应先断火线,后断地线,接续导线时,顺序相反。工作时只允许接触一个导体,不许同时接触邻相导体或一相一地导线。",
      "contentMarkdown": "第 89 条  登杆时应当先分清火线和地线,选好工作位置。断开导线时,应先断火线,后断地线,接续导线时,顺序相反。工作时只允许接触一个导体,不许同时接触邻相导体或一相一地导线。\n\n第五节  线 路 施 工",
      "contentNormalized": "第 89 条 登杆时应当先分清火线和地线,选好工作位置。断开导线时,应先断火线,后断地线,接续导线时,顺序相反。工作时只允许接触一个导体,不许同时接触邻相导体或一相一地导线。 第五节 线 路 施 工",
      "pageNumber": 44,
      "position": 89,
      "kind": "text",
      "blocks": [
        {
          "id": "b_d92d3612018cb158",
          "type": "code",
          "language": "markdown",
          "code": "第 89 条  登杆时应当先分清火线和地线,选好工作位置。断开导线时,应先断火线,后断地线,接续导线时,顺序相反。工作时只允许接触一个导体,不许同时接触邻相导体或一相一地导线。\n\n第五节  线 路 施 工",
          "pageNumber": 44
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_90",
      "unitName": "未分类",
      "jobTitle": "第 90 条  在有地下设施的地方进行地下施工时,开工前应与有关部门联系,查明地下设施的位置,做好防护。如发现意外设施,应采取妥善措施,并报告领导及时处理。",
      "contentMarkdown": "第 90 条  在有地下设施的地方进行地下施工时,开工前应与有关部门联系,查明地下设施的位置,做好防护。如发现意外设施,应采取妥善措施,并报告领导及时处理。",
      "contentNormalized": "第 90 条 在有地下设施的地方进行地下施工时,开工前应与有关部门联系,查明地下设施的位置,做好防护。如发现意外设施,应采取妥善措施,并报告领导及时处理。",
      "pageNumber": 44,
      "position": 90,
      "kind": "text",
      "blocks": [
        {
          "id": "b_e71109737223a3dc",
          "type": "code",
          "language": "markdown",
          "code": "第 90 条  在有地下设施的地方进行地下施工时,开工前应与有关部门联系,查明地下设施的位置,做好防护。如发现意外设施,应采取妥善措施,并报告领导及时处理。",
          "pageNumber": 44
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_91",
      "unitName": "未分类",
      "jobTitle": "第 91 条  松软土质的杆坑深度超过1m时,应有防止塌陷措施。在居民区及交通道路附近挖杆坑时,应设防护设施,夜间应挂红色标志灯。",
      "contentMarkdown": "第 91 条  松软土质的杆坑深度超过1m时,应有防止塌陷措施。在居民区及交通道路附近挖杆坑时,应设防护设施,夜间应挂红色标志灯。",
      "contentNormalized": "第 91 条 松软土质的杆坑深度超过1m时,应有防止塌陷措施。在居民区及交通道路附近挖杆坑时,应设防护设施,夜间应挂红色标志灯。",
      "pageNumber": 45,
      "position": 91,
      "kind": "text",
      "blocks": [
        {
          "id": "b_c7adf28f4119efe1",
          "type": "code",
          "language": "markdown",
          "code": "第 91 条  松软土质的杆坑深度超过1m时,应有防止塌陷措施。在居民区及交通道路附近挖杆坑时,应设防护设施,夜间应挂红色标志灯。",
          "pageNumber": 45
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_92",
      "unitName": "未分类",
      "jobTitle": "第 92 条  施工用具、机械、绳索、地锚等应详细检查、定期试验,使用时不准超过安全荷载。",
      "contentMarkdown": "第 92 条  施工用具、机械、绳索、地锚等应详细检查、定期试验,使用时不准超过安全荷载。",
      "contentNormalized": "第 92 条 施工用具、机械、绳索、地锚等应详细检查、定期试验,使用时不准超过安全荷载。",
      "pageNumber": 45,
      "position": 92,
      "kind": "text",
      "blocks": [
        {
          "id": "b_40484be205ae363d",
          "type": "code",
          "language": "markdown",
          "code": "第 92 条  施工用具、机械、绳索、地锚等应详细检查、定期试验,使用时不准超过安全荷载。",
          "pageNumber": 45
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_93",
      "unitName": "未分类",
      "jobTitle": "第 93 条  立杆、撤杆开工前,应讲明施工方法及指挥信号,工作人员要明确分工,并应有专人指挥。正在立杆、撤杆时,坑内及电杆倾斜的下方不许人员停留。已经立起的电杆,只有在杆基回填夯实后,方可撤去叉杆及拉绳。杆坑未经回填及捣固不准登杆。放倒旧电杆时,应用绳索牵引及叉杆加固后再挖根部。立、撤电杆应用专用工具,不许代用。使用吊车立、撤电杆时,钢丝绳套应吊在电杆的适当位置,防止电杆突然倾倒。",
      "contentMarkdown": "第 93 条  立杆、撤杆开工前,应讲明施工方法及指挥信号,工作人员要明确分工,并应有专人指挥。正在立杆、撤杆时,坑内及电杆倾斜的下方不许人员停留。已经立起的电杆,只有在杆基回填夯实后,方可撤去叉杆及拉绳。杆坑未经回填及捣固不准登杆。放倒旧电杆时,应用绳索牵引及叉杆加固后再挖根部。立、撤电杆应用专用工具,不许代用。使用吊车立、撤电杆时,钢丝绳套应吊在电杆的适当位置,防止电杆突然倾倒。",
      "contentNormalized": "第 93 条 立杆、撤杆开工前,应讲明施工方法及指挥信号,工作人员要明确分工,并应有专人指挥。正在立杆、撤杆时,坑内及电杆倾斜的下方不许人员停留。已经立起的电杆,只有在杆基回填夯实后,方可撤去叉杆及拉绳。杆坑未经回填及捣固不准登杆。放倒旧电杆时,应用绳索牵引及叉杆加固后再挖根部。立、撤电杆应用专用工具,不许代用。使用吊车立、撤电杆时,钢丝绳套应吊在电杆的适当位置,防止电杆突然倾倒。",
      "pageNumber": 45,
      "position": 93,
      "kind": "text",
      "blocks": [
        {
          "id": "b_35d340bdd860f1db",
          "type": "code",
          "language": "markdown",
          "code": "第 93 条  立杆、撤杆开工前,应讲明施工方法及指挥信号,工作人员要明确分工,并应有专人指挥。正在立杆、撤杆时,坑内及电杆倾斜的下方不许人员停留。已经立起的电杆,只有在杆基回填夯实后,方可撤去叉杆及拉绳。杆坑未经回填及捣固不准登杆。放倒旧电杆时,应用绳索牵引及叉杆加固后再挖根部。立、撤电杆应用专用工具,不许代用。使用吊车立、撤电杆时,钢丝绳套应吊在电杆的适当位置,防止电杆突然倾倒。",
          "pageNumber": 45
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_94",
      "unitName": "未分类",
      "jobTitle": "第 94 条  使用抱杆立杆时,主牵引绳尾绳、杆塔中心线及抱杆顶应在一条直线上,抱杆应受力均匀,两侧拉绳应拉好,不得左右倾斜。",
      "contentMarkdown": "第 94 条  使用抱杆立杆时,主牵引绳尾绳、杆塔中心线及抱杆顶应在一条直线上,抱杆应受力均匀,两侧拉绳应拉好,不得左右倾斜。",
      "contentNormalized": "第 94 条 使用抱杆立杆时,主牵引绳尾绳、杆塔中心线及抱杆顶应在一条直线上,抱杆应受力均匀,两侧拉绳应拉好,不得左右倾斜。",
      "pageNumber": 45,
      "position": 94,
      "kind": "text",
      "blocks": [
        {
          "id": "b_8cd305aa566802f9",
          "type": "code",
          "language": "markdown",
          "code": "第 94 条  使用抱杆立杆时,主牵引绳尾绳、杆塔中心线及抱杆顶应在一条直线上,抱杆应受力均匀,两侧拉绳应拉好,不得左右倾斜。",
          "pageNumber": 45
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_95",
      "unitName": "未分类",
      "jobTitle": "第 95 条  靠近及跨越铁路、公路、通航河道施工时,应与有关单位联系,在施工地段的两侧应派专人监护,并采取相应措施。",
      "contentMarkdown": "第 95 条  靠近及跨越铁路、公路、通航河道施工时,应与有关单位联系,在施工地段的两侧应派专人监护,并采取相应措施。",
      "contentNormalized": "第 95 条 靠近及跨越铁路、公路、通航河道施工时,应与有关单位联系,在施工地段的两侧应派专人监护,并采取相应措施。",
      "pageNumber": 46,
      "position": 95,
      "kind": "text",
      "blocks": [
        {
          "id": "b_7a1f8e0b9e4b5a9c",
          "type": "code",
          "language": "markdown",
          "code": "第 95 条  靠近及跨越铁路、公路、通航河道施工时,应与有关单位联系,在施工地段的两侧应派专人监护,并采取相应措施。",
          "pageNumber": 46
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_96",
      "unitName": "未分类",
      "jobTitle": "第 96 条  撤线时应在承力及终端电杆处先用绳索将导线拉紧,剪断导线后徐徐放下。拆除旧线路时,还应注意电杆腐朽程度,严禁突然剪断导线,防止倒杆伤人事故。",
      "contentMarkdown": "第 96 条  撤线时应在承力及终端电杆处先用绳索将导线拉紧,剪断导线后徐徐放下。拆除旧线路时,还应注意电杆腐朽程度,严禁突然剪断导线,防止倒杆伤人事故。",
      "contentNormalized": "第 96 条 撤线时应在承力及终端电杆处先用绳索将导线拉紧,剪断导线后徐徐放下。拆除旧线路时,还应注意电杆腐朽程度,严禁突然剪断导线,防止倒杆伤人事故。",
      "pageNumber": 46,
      "position": 96,
      "kind": "text",
      "blocks": [
        {
          "id": "b_6f474f873b22c4ea",
          "type": "code",
          "language": "markdown",
          "code": "第 96 条  撤线时应在承力及终端电杆处先用绳索将导线拉紧,剪断导线后徐徐放下。拆除旧线路时,还应注意电杆腐朽程度,严禁突然剪断导线,防止倒杆伤人事故。",
          "pageNumber": 46
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_97",
      "unitName": "未分类",
      "jobTitle": "第 97 条  当施工电线路与其他高压设备靠近或交叉时,架线及撤线应采取防止跑线措施,必要时将邻近的高压设备停电。",
      "contentMarkdown": "第 97 条  当施工电线路与其他高压设备靠近或交叉时,架线及撤线应采取防止跑线措施,必要时将邻近的高压设备停电。",
      "contentNormalized": "第 97 条 当施工电线路与其他高压设备靠近或交叉时,架线及撤线应采取防止跑线措施,必要时将邻近的高压设备停电。",
      "pageNumber": 46,
      "position": 97,
      "kind": "text",
      "blocks": [
        {
          "id": "b_f171789187f48f00",
          "type": "code",
          "language": "markdown",
          "code": "第 97 条  当施工电线路与其他高压设备靠近或交叉时,架线及撤线应采取防止跑线措施,必要时将邻近的高压设备停电。",
          "pageNumber": 46
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_98",
      "unitName": "未分类",
      "jobTitle": "第 98 条  用爆破法施工时,应有专人指挥,爆破人员应经过专门培训。炸药和雷管,应指定专人保管,分别存放,不准与易燃品放在一起。运输时应采取防震措施。携带雷管时须将引线短路。电雷管和电池不得由一人携带。雷雨天不得携带电雷管。在强电场附近不应使用电雷管。",
      "contentMarkdown": "第 98 条  用爆破法施工时,应有专人指挥,爆破人员应经过专门培训。炸药和雷管,应指定专人保管,分别存放,不准与易燃品放在一起。运输时应采取防震措施。携带雷管时须将引线短路。电雷管和电池不得由一人携带。雷雨天不得携带电雷管。在强电场附近不应使用电雷管。\n\n雷管和炸药的运输必须遵循国家公安部门的有关规定。不允许同车携带。",
      "contentNormalized": "第 98 条 用爆破法施工时,应有专人指挥,爆破人员应经过专门培训。炸药和雷管,应指定专人保管,分别存放,不准与易燃品放在一起。运输时应采取防震措施。携带雷管时须将引线短路。电雷管和电池不得由一人携带。雷雨天不得携带电雷管。在强电场附近不应使用电雷管。 雷管和炸药的运输必须遵循国家公安部门的有关规定。不允许同车携带。",
      "pageNumber": 46,
      "position": 98,
      "kind": "text",
      "blocks": [
        {
          "id": "b_e2e0740167e0078b",
          "type": "code",
          "language": "markdown",
          "code": "第 98 条  用爆破法施工时,应有专人指挥,爆破人员应经过专门培训。炸药和雷管,应指定专人保管,分别存放,不准与易燃品放在一起。运输时应采取防震措施。携带雷管时须将引线短路。电雷管和电池不得由一人携带。雷雨天不得携带电雷管。在强电场附近不应使用电雷管。\n\n雷管和炸药的运输必须遵循国家公安部门的有关规定。不允许同车携带。",
          "pageNumber": 46
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_99",
      "unitName": "未分类",
      "jobTitle": "第 99 条  装填炸药时,应使用木质专用工具将炸药推进炮眼,并轻轻捣实,禁止使用金属物体。雷管和导火索连结时,应用专用钳子夹雷管口,严禁触碰雷泵部分或用牙咬雷管,电雷管的接线和点火起爆,应由同一人进行。",
      "contentMarkdown": "第 99 条  装填炸药时,应使用木质专用工具将炸药推进炮眼,并轻轻捣实,禁止使用金属物体。雷管和导火索连结时,应用专用钳子夹雷管口,严禁触碰雷泵部分或用牙咬雷管,电雷管的接线和点火起爆,应由同一人进行。\n\n爆破场地的危险区半径一般为：钻孔闷炮为50m；土坑开花炮为100m；石坑为200m；裸露炸药包爆破的危险区不小于300m。\n\n如用深孔爆破加大药力时,应按具体情况扩大危险区范围。\n\n爆破现场的工作人员都应戴安全帽,起爆前要详细检查危险区内是否有人停留,并设专人警戒。\n\n如遇哑炮时,应等20分钟后再去处理,但不得从炮眼中抽取雷管和炸药。如需重新打眼,则深眼要距离原哑炮眼为0.6m；浅眼为0.3-0.4m,并注意不离开线路中心线。",
      "contentNormalized": "第 99 条 装填炸药时,应使用木质专用工具将炸药推进炮眼,并轻轻捣实,禁止使用金属物体。雷管和导火索连结时,应用专用钳子夹雷管口,严禁触碰雷泵部分或用牙咬雷管,电雷管的接线和点火起爆,应由同一人进行。 爆破场地的危险区半径一般为：钻孔闷炮为50m；土坑开花炮为100m；石坑为200m；裸露炸药包爆破的危险区不小于300m。 如用深孔爆破加大药力时,应按具体情况扩大危险区范围。 爆破现场的工作人员都应戴安全帽,起爆前要详细检查危险区内是否有人停留,并设专人警戒。 如遇哑炮时,应等20分钟后再去处理,但不得从炮眼中抽取雷管和炸药。如需重新打眼,则深眼要距离原哑炮眼为0.6m；浅眼为0.3-0.4m,并注意不离开线路中心线。",
      "pageNumber": 47,
      "position": 99,
      "kind": "text",
      "blocks": [
        {
          "id": "b_b0c8034b698b0869",
          "type": "code",
          "language": "markdown",
          "code": "第 99 条  装填炸药时,应使用木质专用工具将炸药推进炮眼,并轻轻捣实,禁止使用金属物体。雷管和导火索连结时,应用专用钳子夹雷管口,严禁触碰雷泵部分或用牙咬雷管,电雷管的接线和点火起爆,应由同一人进行。\n\n爆破场地的危险区半径一般为：钻孔闷炮为50m；土坑开花炮为100m；石坑为200m；裸露炸药包爆破的危险区不小于300m。\n\n如用深孔爆破加大药力时,应按具体情况扩大危险区范围。\n\n爆破现场的工作人员都应戴安全帽,起爆前要详细检查危险区内是否有人停留,并设专人警戒。\n\n如遇哑炮时,应等20分钟后再去处理,但不得从炮眼中抽取雷管和炸药。如需重新打眼,则深眼要距离原哑炮眼为0.6m；浅眼为0.3-0.4m,并注意不离开线路中心线。",
          "pageNumber": 47
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_100",
      "unitName": "未分类",
      "jobTitle": "第 100 条  爆破时应考虑对周围建筑物、电力线、通讯线等的影响。如有砸、碰可能时,应采取措施。",
      "contentMarkdown": "第 100 条  爆破时应考虑对周围建筑物、电力线、通讯线等的影响。如有砸、碰可能时,应采取措施。",
      "contentNormalized": "第 100 条 爆破时应考虑对周围建筑物、电力线、通讯线等的影响。如有砸、碰可能时,应采取措施。",
      "pageNumber": 48,
      "position": 100,
      "kind": "text",
      "blocks": [
        {
          "id": "b_b4c0f8d2a1404935",
          "type": "code",
          "language": "markdown",
          "code": "第 100 条  爆破时应考虑对周围建筑物、电力线、通讯线等的影响。如有砸、碰可能时,应采取措施。",
          "pageNumber": 48
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_101",
      "unitName": "未分类",
      "jobTitle": "第 101 条  起重和搬运应有专人指挥,并使用合乎要求的设备和绳索。起重用的钢丝绳和安全系数,应符合下列规定：",
      "contentMarkdown": "第 101 条  起重和搬运应有专人指挥,并使用合乎要求的设备和绳索。起重用的钢丝绳和安全系数,应符合下列规定：\n\n１．用于固定起重设备的为3.5倍；\n\n２．用于人力起重的为4.5倍；\n\n３．用于机动起重的为5～6倍；\n\n４．用于绑扎起重物的为10倍；\n\n５．用于供人升降的为14倍。\n\n装卸电杆应防止散堆伤人。当分散卸车时,每卸完一处,必须将其余电杆绑牢固后方可继续运送。\n\n牵引电杆上山所用的绳索,不得与地面磨擦,爬山路线两侧5米以内,不准有人停留或通过, 滚动电杆时应防止压伤手脚。",
      "contentNormalized": "第 101 条 起重和搬运应有专人指挥,并使用合乎要求的设备和绳索。起重用的钢丝绳和安全系数,应符合下列规定： １．用于固定起重设备的为3.5倍； ２．用于人力起重的为4.5倍； ３．用于机动起重的为5～6倍； ４．用于绑扎起重物的为10倍； ５．用于供人升降的为14倍。 装卸电杆应防止散堆伤人。当分散卸车时,每卸完一处,必须将其余电杆绑牢固后方可继续运送。 牵引电杆上山所用的绳索,不得与地面磨擦,爬山路线两侧5米以内,不准有人停留或通过, 滚动电杆时应防止压伤手脚。",
      "pageNumber": 48,
      "position": 101,
      "kind": "text",
      "blocks": [
        {
          "id": "b_4d6dd1e66d497c90",
          "type": "code",
          "language": "markdown",
          "code": "第 101 条  起重和搬运应有专人指挥,并使用合乎要求的设备和绳索。起重用的钢丝绳和安全系数,应符合下列规定：\n\n１．用于固定起重设备的为3.5倍；\n\n２．用于人力起重的为4.5倍；\n\n３．用于机动起重的为5～6倍；\n\n４．用于绑扎起重物的为10倍；\n\n５．用于供人升降的为14倍。\n\n装卸电杆应防止散堆伤人。当分散卸车时,每卸完一处,必须将其余电杆绑牢固后方可继续运送。\n\n牵引电杆上山所用的绳索,不得与地面磨擦,爬山路线两侧5米以内,不准有人停留或通过, 滚动电杆时应防止压伤手脚。",
          "pageNumber": 48
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_102",
      "unitName": "未分类",
      "jobTitle": "第 102 条  多人抬杆必须同肩专人指挥,步调一致,起放电杆时应互相呼应。",
      "contentMarkdown": "第 102 条  多人抬杆必须同肩专人指挥,步调一致,起放电杆时应互相呼应。",
      "contentNormalized": "第 102 条 多人抬杆必须同肩专人指挥,步调一致,起放电杆时应互相呼应。",
      "pageNumber": 48,
      "position": 102,
      "kind": "text",
      "blocks": [
        {
          "id": "b_5a39fb95a38d7fcd",
          "type": "code",
          "language": "markdown",
          "code": "第 102 条  多人抬杆必须同肩专人指挥,步调一致,起放电杆时应互相呼应。",
          "pageNumber": 48
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_103",
      "unitName": "未分类",
      "jobTitle": "第 103 条  使用车辆运输电杆、电气设备和器材时不得超限,必须固定绑牢,防止倾覆、滚动伤人。",
      "contentMarkdown": "第 103 条  使用车辆运输电杆、电气设备和器材时不得超限,必须固定绑牢,防止倾覆、滚动伤人。\n\n第六节  电 缆 作 业",
      "contentNormalized": "第 103 条 使用车辆运输电杆、电气设备和器材时不得超限,必须固定绑牢,防止倾覆、滚动伤人。 第六节 电 缆 作 业",
      "pageNumber": 49,
      "position": 103,
      "kind": "text",
      "blocks": [
        {
          "id": "b_95f1c64508b341fd",
          "type": "code",
          "language": "markdown",
          "code": "第 103 条  使用车辆运输电杆、电气设备和器材时不得超限,必须固定绑牢,防止倾覆、滚动伤人。\n\n第六节  电 缆 作 业",
          "pageNumber": 49
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_104",
      "unitName": "未分类",
      "jobTitle": "第 104 条  在靠近电缆挖沟或挖掘已设电缆当深度挖到0.4米时,只许使用铁锹。冬季作业如需烘烤冻结的土层时,烘烤处所与电缆之间的土层厚度：一般粘土不应小于0.1m；砂土不应小于0.2m。在邻近交通地点挖沟时,应设置防护。挖掘中如发现煤气、油管泄漏时,应采取堵漏措施,并严禁烟火,同时迅速报告有关部门处理。",
      "contentMarkdown": "第 104 条  在靠近电缆挖沟或挖掘已设电缆当深度挖到0.4米时,只许使用铁锹。冬季作业如需烘烤冻结的土层时,烘烤处所与电缆之间的土层厚度：一般粘土不应小于0.1m；砂土不应小于0.2m。在邻近交通地点挖沟时,应设置防护。挖掘中如发现煤气、油管泄漏时,应采取堵漏措施,并严禁烟火,同时迅速报告有关部门处理。",
      "contentNormalized": "第 104 条 在靠近电缆挖沟或挖掘已设电缆当深度挖到0.4米时,只许使用铁锹。冬季作业如需烘烤冻结的土层时,烘烤处所与电缆之间的土层厚度：一般粘土不应小于0.1m；砂土不应小于0.2m。在邻近交通地点挖沟时,应设置防护。挖掘中如发现煤气、油管泄漏时,应采取堵漏措施,并严禁烟火,同时迅速报告有关部门处理。",
      "pageNumber": 49,
      "position": 104,
      "kind": "text",
      "blocks": [
        {
          "id": "b_8712f89ebaa20778",
          "type": "code",
          "language": "markdown",
          "code": "第 104 条  在靠近电缆挖沟或挖掘已设电缆当深度挖到0.4米时,只许使用铁锹。冬季作业如需烘烤冻结的土层时,烘烤处所与电缆之间的土层厚度：一般粘土不应小于0.1m；砂土不应小于0.2m。在邻近交通地点挖沟时,应设置防护。挖掘中如发现煤气、油管泄漏时,应采取堵漏措施,并严禁烟火,同时迅速报告有关部门处理。",
          "pageNumber": 49
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_105",
      "unitName": "未分类",
      "jobTitle": "第 105 条  电缆的移设、 撤换及接头盒的移动,一般应停电及放电后进行。如带电移动时,应先调查该电缆的历史记录,由敷设电缆有经验的人员,在专人统一指挥下平行移动,防止损伤绝缘和短路。尽量避免在寒冷季节移设电缆。",
      "contentMarkdown": "第 105 条  电缆的移设、 撤换及接头盒的移动,一般应停电及放电后进行。如带电移动时,应先调查该电缆的历史记录,由敷设电缆有经验的人员,在专人统一指挥下平行移动,防止损伤绝缘和短路。尽量避免在寒冷季节移设电缆。",
      "contentNormalized": "第 105 条 电缆的移设、 撤换及接头盒的移动,一般应停电及放电后进行。如带电移动时,应先调查该电缆的历史记录,由敷设电缆有经验的人员,在专人统一指挥下平行移动,防止损伤绝缘和短路。尽量避免在寒冷季节移设电缆。",
      "pageNumber": 49,
      "position": 105,
      "kind": "text",
      "blocks": [
        {
          "id": "b_7825309a546bceff",
          "type": "code",
          "language": "markdown",
          "code": "第 105 条  电缆的移设、 撤换及接头盒的移动,一般应停电及放电后进行。如带电移动时,应先调查该电缆的历史记录,由敷设电缆有经验的人员,在专人统一指挥下平行移动,防止损伤绝缘和短路。尽量避免在寒冷季节移设电缆。",
          "pageNumber": 49
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_106",
      "unitName": "未分类",
      "jobTitle": "第 106 条  高压电缆停电检修时,首先详细核对电缆回线名称和标示牌是否与工作票所写的相符,然后从各方面断开电源,在电缆封端处进行检电及设置临时接地线时,在断开电源处悬挂“禁止合闸,有人工作!”的标示牌。",
      "contentMarkdown": "第 106 条  高压电缆停电检修时,首先详细核对电缆回线名称和标示牌是否与工作票所写的相符,然后从各方面断开电源,在电缆封端处进行检电及设置临时接地线时,在断开电源处悬挂“禁止合闸,有人工作!”的标示牌。",
      "contentNormalized": "第 106 条 高压电缆停电检修时,首先详细核对电缆回线名称和标示牌是否与工作票所写的相符,然后从各方面断开电源,在电缆封端处进行检电及设置临时接地线时,在断开电源处悬挂“禁止合闸,有人工作!”的标示牌。",
      "pageNumber": 50,
      "position": 106,
      "kind": "text",
      "blocks": [
        {
          "id": "b_93d2d1bb9ef60b5d",
          "type": "code",
          "language": "markdown",
          "code": "第 106 条  高压电缆停电检修时,首先详细核对电缆回线名称和标示牌是否与工作票所写的相符,然后从各方面断开电源,在电缆封端处进行检电及设置临时接地线时,在断开电源处悬挂“禁止合闸,有人工作!”的标示牌。",
          "pageNumber": 50
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_107",
      "unitName": "未分类",
      "jobTitle": "第 107 条  锯高压电缆前,必须与电缆图纸核对无误,并验明电缆无电压后,用接地的带木柄的铁钎钉入电缆芯后方可工作。扶木柄的人应戴绝缘手套,并站在绝缘垫上。",
      "contentMarkdown": "第 107 条  锯高压电缆前,必须与电缆图纸核对无误,并验明电缆无电压后,用接地的带木柄的铁钎钉入电缆芯后方可工作。扶木柄的人应戴绝缘手套,并站在绝缘垫上。",
      "contentNormalized": "第 107 条 锯高压电缆前,必须与电缆图纸核对无误,并验明电缆无电压后,用接地的带木柄的铁钎钉入电缆芯后方可工作。扶木柄的人应戴绝缘手套,并站在绝缘垫上。",
      "pageNumber": 50,
      "position": 107,
      "kind": "text",
      "blocks": [
        {
          "id": "b_b1e631f71370c33d",
          "type": "code",
          "language": "markdown",
          "code": "第 107 条  锯高压电缆前,必须与电缆图纸核对无误,并验明电缆无电压后,用接地的带木柄的铁钎钉入电缆芯后方可工作。扶木柄的人应戴绝缘手套,并站在绝缘垫上。",
          "pageNumber": 50
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_108",
      "unitName": "未分类",
      "jobTitle": "第 108 条  进电缆井前应排除井内浊气。在电缆井内工作,应戴安全帽和口罩。并做好防火和防止物体坠落的准备,电缆井应有专人看守。",
      "contentMarkdown": "第 108 条  进电缆井前应排除井内浊气。在电缆井内工作,应戴安全帽和口罩。并做好防火和防止物体坠落的准备,电缆井应有专人看守。",
      "contentNormalized": "第 108 条 进电缆井前应排除井内浊气。在电缆井内工作,应戴安全帽和口罩。并做好防火和防止物体坠落的准备,电缆井应有专人看守。",
      "pageNumber": 50,
      "position": 108,
      "kind": "text",
      "blocks": [
        {
          "id": "b_e55123745aaaa41c",
          "type": "code",
          "language": "markdown",
          "code": "第 108 条  进电缆井前应排除井内浊气。在电缆井内工作,应戴安全帽和口罩。并做好防火和防止物体坠落的准备,电缆井应有专人看守。",
          "pageNumber": 50
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_109",
      "unitName": "未分类",
      "jobTitle": "第 109 条  制做环氧树脂电缆头和调配环氧树脂过程中,应采取有效的防毒和防火措施。",
      "contentMarkdown": "第 109 条  制做环氧树脂电缆头和调配环氧树脂过程中,应采取有效的防毒和防火措施。\n\n第六章  其 它 作 业\n\n第一节  回转电机的作业",
      "contentNormalized": "第 109 条 制做环氧树脂电缆头和调配环氧树脂过程中,应采取有效的防毒和防火措施。 第六章 其 它 作 业 第一节 回转电机的作业",
      "pageNumber": 50,
      "position": 109,
      "kind": "text",
      "blocks": [
        {
          "id": "b_fbdcac495a21e2be",
          "type": "code",
          "language": "markdown",
          "code": "第 109 条  制做环氧树脂电缆头和调配环氧树脂过程中,应采取有效的防毒和防火措施。\n\n第六章  其 它 作 业\n\n第一节  回转电机的作业",
          "pageNumber": 50
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_110",
      "unitName": "未分类",
      "jobTitle": "第 110 条  电机端线及外露的旋转部分,应有可靠的防护罩。外壳(包括起动设备的外壳)应接地或接零。电机运转时,禁止断开地线或在地线上进行任何工作。",
      "contentMarkdown": "第 110 条  电机端线及外露的旋转部分,应有可靠的防护罩。外壳(包括起动设备的外壳)应接地或接零。电机运转时,禁止断开地线或在地线上进行任何工作。",
      "contentNormalized": "第 110 条 电机端线及外露的旋转部分,应有可靠的防护罩。外壳(包括起动设备的外壳)应接地或接零。电机运转时,禁止断开地线或在地线上进行任何工作。",
      "pageNumber": 51,
      "position": 110,
      "kind": "text",
      "blocks": [
        {
          "id": "b_75de14851a919e19",
          "type": "code",
          "language": "markdown",
          "code": "第 110 条  电机端线及外露的旋转部分,应有可靠的防护罩。外壳(包括起动设备的外壳)应接地或接零。电机运转时,禁止断开地线或在地线上进行任何工作。",
          "pageNumber": 51
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_111",
      "unitName": "未分类",
      "jobTitle": "第 111 条  在运行中的电机上进行工作时,工作人员应穿紧口(袖口、裤口)工作服。女职工的发辫应盘结在工作帽内。运行中检查电刷、滑环、整流子时,必须两人进行(一人监护,一人操作),应穿绝缘鞋(靴)或站在绝缘台上,并戴护目眼镜。严禁戴手套和用手同时触及不同极或一线一地的导电体。",
      "contentMarkdown": "第 111 条  在运行中的电机上进行工作时,工作人员应穿紧口(袖口、裤口)工作服。女职工的发辫应盘结在工作帽内。运行中检查电刷、滑环、整流子时,必须两人进行(一人监护,一人操作),应穿绝缘鞋(靴)或站在绝缘台上,并戴护目眼镜。严禁戴手套和用手同时触及不同极或一线一地的导电体。",
      "contentNormalized": "第 111 条 在运行中的电机上进行工作时,工作人员应穿紧口(袖口、裤口)工作服。女职工的发辫应盘结在工作帽内。运行中检查电刷、滑环、整流子时,必须两人进行(一人监护,一人操作),应穿绝缘鞋(靴)或站在绝缘台上,并戴护目眼镜。严禁戴手套和用手同时触及不同极或一线一地的导电体。",
      "pageNumber": 51,
      "position": 111,
      "kind": "text",
      "blocks": [
        {
          "id": "b_0a57ca314b9fd56f",
          "type": "code",
          "language": "markdown",
          "code": "第 111 条  在运行中的电机上进行工作时,工作人员应穿紧口(袖口、裤口)工作服。女职工的发辫应盘结在工作帽内。运行中检查电刷、滑环、整流子时,必须两人进行(一人监护,一人操作),应穿绝缘鞋(靴)或站在绝缘台上,并戴护目眼镜。严禁戴手套和用手同时触及不同极或一线一地的导电体。",
          "pageNumber": 51
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_112",
      "unitName": "未分类",
      "jobTitle": "第 112 条  检修发电机时应采取下列安全措施：",
      "contentMarkdown": "第 112 条  检修发电机时应采取下列安全措施：\n\n1．断开发电机的油开关和隔离开关；\n\n2．待发电机完全停止转动后,在操作把手、机组的起动装置、并车装置上悬挂“有人工作,禁止合闸!”的标示牌；\n\n3．若本机还可从其他电源获得励磁电流时,也必须将此电源断开,并悬挂“禁止合闸,有人工作!”的标示牌；\n\n4．将电压互感器从高低压两侧断开；\n\n5．验明无电后,在发电机和开关之间装设接地线；\n\n6．检修发电机时,应将与其它发电机中性点的连线断开；\n\n7．禁止在转动着的发电机上工作,即使未加励磁,亦应认为有电压。",
      "contentNormalized": "第 112 条 检修发电机时应采取下列安全措施： 1．断开发电机的油开关和隔离开关； 2．待发电机完全停止转动后,在操作把手、机组的起动装置、并车装置上悬挂“有人工作,禁止合闸!”的标示牌； 3．若本机还可从其他电源获得励磁电流时,也必须将此电源断开,并悬挂“禁止合闸,有人工作!”的标示牌； 4．将电压互感器从高低压两侧断开； 5．验明无电后,在发电机和开关之间装设接地线； 6．检修发电机时,应将与其它发电机中性点的连线断开； 7．禁止在转动着的发电机上工作,即使未加励磁,亦应认为有电压。",
      "pageNumber": 51,
      "position": 112,
      "kind": "text",
      "blocks": [
        {
          "id": "b_862415cfd951a41e",
          "type": "code",
          "language": "markdown",
          "code": "第 112 条  检修发电机时应采取下列安全措施：\n\n1．断开发电机的油开关和隔离开关；\n\n2．待发电机完全停止转动后,在操作把手、机组的起动装置、并车装置上悬挂“有人工作,禁止合闸!”的标示牌；\n\n3．若本机还可从其他电源获得励磁电流时,也必须将此电源断开,并悬挂“禁止合闸,有人工作!”的标示牌；\n\n4．将电压互感器从高低压两侧断开；\n\n5．验明无电后,在发电机和开关之间装设接地线；\n\n6．检修发电机时,应将与其它发电机中性点的连线断开；\n\n7．禁止在转动着的发电机上工作,即使未加励磁,亦应认为有电压。",
          "pageNumber": 51
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_113",
      "unitName": "未分类",
      "jobTitle": "第 113 条  检修高压电动机和起动装置时,应采取下列安全措施：",
      "contentMarkdown": "第 113 条  检修高压电动机和起动装置时,应采取下列安全措施：\n\n1．断开断路器、隔离开关,验明无电压后,装设接地线或在隔离开关刀闸间装绝缘隔板,断路器手车应从成套配电装置内拉出,并关门上锁；\n\n2．在断路器、隔离开关操作把手上悬挂“禁止合闸,有人工作!”的标示牌；\n\n3．拆开后的电缆头须三相短路接地；\n\n4．做好防止被其带动的机械(如水泵、 空气压缩机、引风机等)引起电动机转动的措施,并在阀门上悬挂“禁止操作!”的标示牌。",
      "contentNormalized": "第 113 条 检修高压电动机和起动装置时,应采取下列安全措施： 1．断开断路器、隔离开关,验明无电压后,装设接地线或在隔离开关刀闸间装绝缘隔板,断路器手车应从成套配电装置内拉出,并关门上锁； 2．在断路器、隔离开关操作把手上悬挂“禁止合闸,有人工作!”的标示牌； 3．拆开后的电缆头须三相短路接地； 4．做好防止被其带动的机械(如水泵、 空气压缩机、引风机等)引起电动机转动的措施,并在阀门上悬挂“禁止操作!”的标示牌。",
      "pageNumber": 52,
      "position": 113,
      "kind": "text",
      "blocks": [
        {
          "id": "b_f46bf5f3dcce987e",
          "type": "code",
          "language": "markdown",
          "code": "第 113 条  检修高压电动机和起动装置时,应采取下列安全措施：\n\n1．断开断路器、隔离开关,验明无电压后,装设接地线或在隔离开关刀闸间装绝缘隔板,断路器手车应从成套配电装置内拉出,并关门上锁；\n\n2．在断路器、隔离开关操作把手上悬挂“禁止合闸,有人工作!”的标示牌；\n\n3．拆开后的电缆头须三相短路接地；\n\n4．做好防止被其带动的机械(如水泵、 空气压缩机、引风机等)引起电动机转动的措施,并在阀门上悬挂“禁止操作!”的标示牌。",
          "pageNumber": 52
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_114",
      "unitName": "未分类",
      "jobTitle": "第 114 条  电动机的引出线和电缆头以及外露的旋转部分,均应装设牢固的遮栏或护罩。",
      "contentMarkdown": "第 114 条  电动机的引出线和电缆头以及外露的旋转部分,均应装设牢固的遮栏或护罩。",
      "contentNormalized": "第 114 条 电动机的引出线和电缆头以及外露的旋转部分,均应装设牢固的遮栏或护罩。",
      "pageNumber": 53,
      "position": 114,
      "kind": "text",
      "blocks": [
        {
          "id": "b_00127f6c8ecc99af",
          "type": "code",
          "language": "markdown",
          "code": "第 114 条  电动机的引出线和电缆头以及外露的旋转部分,均应装设牢固的遮栏或护罩。",
          "pageNumber": 53
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_115",
      "unitName": "未分类",
      "jobTitle": "第 115 条  用户自备发电机组应具备在任何情况与正常工作电源线路不能直接连通的闭锁装置或设一双投刀闸。用户要求自发电时,应取得水电段调度或变配电所值班员的同意,并布置安全措施,同时双方作好记录,复诵无误后执行。",
      "contentMarkdown": "第 115 条  用户自备发电机组应具备在任何情况与正常工作电源线路不能直接连通的闭锁装置或设一双投刀闸。用户要求自发电时,应取得水电段调度或变配电所值班员的同意,并布置安全措施,同时双方作好记录,复诵无误后执行。\n\n第二节  厂用电气设备的作业",
      "contentNormalized": "第 115 条 用户自备发电机组应具备在任何情况与正常工作电源线路不能直接连通的闭锁装置或设一双投刀闸。用户要求自发电时,应取得水电段调度或变配电所值班员的同意,并布置安全措施,同时双方作好记录,复诵无误后执行。 第二节 厂用电气设备的作业",
      "pageNumber": 53,
      "position": 115,
      "kind": "text",
      "blocks": [
        {
          "id": "b_1b71d07e57c58688",
          "type": "code",
          "language": "markdown",
          "code": "第 115 条  用户自备发电机组应具备在任何情况与正常工作电源线路不能直接连通的闭锁装置或设一双投刀闸。用户要求自发电时,应取得水电段调度或变配电所值班员的同意,并布置安全措施,同时双方作好记录,复诵无误后执行。\n\n第二节  厂用电气设备的作业",
          "pageNumber": 53
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_116",
      "unitName": "未分类",
      "jobTitle": "第 116 条  厂内配线一般使用绝缘线。灯头线应使用软线。潮湿及危险场所(锅炉房、地沟、已炔间、燃油库、浸漆干燥间等) 应使用防潮或防爆的电器和配线。",
      "contentMarkdown": "第 116 条  厂内配线一般使用绝缘线。灯头线应使用软线。潮湿及危险场所(锅炉房、地沟、已炔间、燃油库、浸漆干燥间等) 应使用防潮或防爆的电器和配线。",
      "contentNormalized": "第 116 条 厂内配线一般使用绝缘线。灯头线应使用软线。潮湿及危险场所(锅炉房、地沟、已炔间、燃油库、浸漆干燥间等) 应使用防潮或防爆的电器和配线。",
      "pageNumber": 53,
      "position": 116,
      "kind": "text",
      "blocks": [
        {
          "id": "b_d83c952b0e4c59d5",
          "type": "code",
          "language": "markdown",
          "code": "第 116 条  厂内配线一般使用绝缘线。灯头线应使用软线。潮湿及危险场所(锅炉房、地沟、已炔间、燃油库、浸漆干燥间等) 应使用防潮或防爆的电器和配线。",
          "pageNumber": 53
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_117",
      "unitName": "未分类",
      "jobTitle": "第 117 条  因工作需要接引临时电线时应符合下列要求：",
      "contentMarkdown": "第 117 条  因工作需要接引临时电线时应符合下列要求：\n\n1．应使用绝缘层完好的绝缘线,对潮湿及危险场所应使用防潮、防火或防爆的电器和配线。\n\n2．接头处所应错开,接续点应焊牢,并用绝缘胶布包好。\n\n3．禁止在地面和通道上敷设临时线或将配线管浮搁在地面上。架空敷设时应有足够高度。\n\n4．电源容量允许,接续点牢固,并有开关和熔丝保护。\n\n5．临时线一般不超过三个月,用后及时撤除。",
      "contentNormalized": "第 117 条 因工作需要接引临时电线时应符合下列要求： 1．应使用绝缘层完好的绝缘线,对潮湿及危险场所应使用防潮、防火或防爆的电器和配线。 2．接头处所应错开,接续点应焊牢,并用绝缘胶布包好。 3．禁止在地面和通道上敷设临时线或将配线管浮搁在地面上。架空敷设时应有足够高度。 4．电源容量允许,接续点牢固,并有开关和熔丝保护。 5．临时线一般不超过三个月,用后及时撤除。",
      "pageNumber": 54,
      "position": 117,
      "kind": "text",
      "blocks": [
        {
          "id": "b_bc05392b4da44f68",
          "type": "code",
          "language": "markdown",
          "code": "第 117 条  因工作需要接引临时电线时应符合下列要求：\n\n1．应使用绝缘层完好的绝缘线,对潮湿及危险场所应使用防潮、防火或防爆的电器和配线。\n\n2．接头处所应错开,接续点应焊牢,并用绝缘胶布包好。\n\n3．禁止在地面和通道上敷设临时线或将配线管浮搁在地面上。架空敷设时应有足够高度。\n\n4．电源容量允许,接续点牢固,并有开关和熔丝保护。\n\n5．临时线一般不超过三个月,用后及时撤除。",
          "pageNumber": 54
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_118",
      "unitName": "未分类",
      "jobTitle": "第 118 条  配电盘(箱)、分电盘及电气开关应尽量采用密闭式,如为非密闭式结构时,应设防护装置,配电盘(箱)、分电盘应设红色信号标志灯,附近禁止堆放物品。",
      "contentMarkdown": "第 118 条  配电盘(箱)、分电盘及电气开关应尽量采用密闭式,如为非密闭式结构时,应设防护装置,配电盘(箱)、分电盘应设红色信号标志灯,附近禁止堆放物品。",
      "contentNormalized": "第 118 条 配电盘(箱)、分电盘及电气开关应尽量采用密闭式,如为非密闭式结构时,应设防护装置,配电盘(箱)、分电盘应设红色信号标志灯,附近禁止堆放物品。",
      "pageNumber": 54,
      "position": 118,
      "kind": "text",
      "blocks": [
        {
          "id": "b_8e85cf93863a3fa6",
          "type": "code",
          "language": "markdown",
          "code": "第 118 条  配电盘(箱)、分电盘及电气开关应尽量采用密闭式,如为非密闭式结构时,应设防护装置,配电盘(箱)、分电盘应设红色信号标志灯,附近禁止堆放物品。",
          "pageNumber": 54
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_119",
      "unitName": "未分类",
      "jobTitle": "第 119 条  自动开关的保护装置应按规定进行整定,刀闸开关的熔断器应合乎标准,厂内配线如使用两种以上不同电压时,所有插销座均应标明电压。",
      "contentMarkdown": "第 119 条  自动开关的保护装置应按规定进行整定,刀闸开关的熔断器应合乎标准,厂内配线如使用两种以上不同电压时,所有插销座均应标明电压。",
      "contentNormalized": "第 119 条 自动开关的保护装置应按规定进行整定,刀闸开关的熔断器应合乎标准,厂内配线如使用两种以上不同电压时,所有插销座均应标明电压。",
      "pageNumber": 55,
      "position": 119,
      "kind": "text",
      "blocks": [
        {
          "id": "b_701b4c465b586790",
          "type": "code",
          "language": "markdown",
          "code": "第 119 条  自动开关的保护装置应按规定进行整定,刀闸开关的熔断器应合乎标准,厂内配线如使用两种以上不同电压时,所有插销座均应标明电压。",
          "pageNumber": 55
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_120",
      "unitName": "未分类",
      "jobTitle": "第 120 条  手持电器的电压应符合下列要求：",
      "contentMarkdown": "第 120 条  手持电器的电压应符合下列要求：\n\n1．在一般场所不超过220V；\n\n2．在较危险及危险场所不得超过36V。在特别危险场所不得超过12V。",
      "contentNormalized": "第 120 条 手持电器的电压应符合下列要求： 1．在一般场所不超过220V； 2．在较危险及危险场所不得超过36V。在特别危险场所不得超过12V。",
      "pageNumber": 55,
      "position": 120,
      "kind": "text",
      "blocks": [
        {
          "id": "b_3674cef64a8b55a3",
          "type": "code",
          "language": "markdown",
          "code": "第 120 条  手持电器的电压应符合下列要求：\n\n1．在一般场所不超过220V；\n\n2．在较危险及危险场所不得超过36V。在特别危险场所不得超过12V。",
          "pageNumber": 55
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_121",
      "unitName": "未分类",
      "jobTitle": "第 121 条  禁止用自耦变压器及辅助电阻的办法取得安全电压。禁止将行灯变压器、变频器带入锅炉或其它金属容器内。橡皮绝缘线禁止和高温、潮湿及涂油的物体接触。",
      "contentMarkdown": "第 121 条  禁止用自耦变压器及辅助电阻的办法取得安全电压。禁止将行灯变压器、变频器带入锅炉或其它金属容器内。橡皮绝缘线禁止和高温、潮湿及涂油的物体接触。",
      "contentNormalized": "第 121 条 禁止用自耦变压器及辅助电阻的办法取得安全电压。禁止将行灯变压器、变频器带入锅炉或其它金属容器内。橡皮绝缘线禁止和高温、潮湿及涂油的物体接触。",
      "pageNumber": 55,
      "position": 121,
      "kind": "text",
      "blocks": [
        {
          "id": "b_370cc5fda82e7ad8",
          "type": "code",
          "language": "markdown",
          "code": "第 121 条  禁止用自耦变压器及辅助电阻的办法取得安全电压。禁止将行灯变压器、变频器带入锅炉或其它金属容器内。橡皮绝缘线禁止和高温、潮湿及涂油的物体接触。",
          "pageNumber": 55
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_122",
      "unitName": "未分类",
      "jobTitle": "第 122 条  所有手持电器应指定专人管理,每月检查一次,每三个月测量一次绝缘电阻。",
      "contentMarkdown": "第 122 条  所有手持电器应指定专人管理,每月检查一次,每三个月测量一次绝缘电阻。",
      "contentNormalized": "第 122 条 所有手持电器应指定专人管理,每月检查一次,每三个月测量一次绝缘电阻。",
      "pageNumber": 55,
      "position": 122,
      "kind": "text",
      "blocks": [
        {
          "id": "b_28a532bc90f282b5",
          "type": "code",
          "language": "markdown",
          "code": "第 122 条  所有手持电器应指定专人管理,每月检查一次,每三个月测量一次绝缘电阻。",
          "pageNumber": 55
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_123",
      "unitName": "未分类",
      "jobTitle": "第 123 条  使用电焊机时应符合下列要求：",
      "contentMarkdown": "第 123 条  使用电焊机时应符合下列要求：\n\n1．电焊用手把线应使用专用橡套绝缘铜芯软电缆,绝缘良好,截面适当。焊件的地线除接续良好外,应使用截面不小于6mm2的多芯橡皮绝缘铜线。\n\n2．电焊机的电源开关,只准由操作的电焊工开闭。\n\n3．电焊机和焊接件应妥善接地。\n\n4．在锅炉内或金属容器内焊接时,应穿绝缘鞋,身体不要触及焊件,在容量接触的部分应铺设木板或橡胶板以防感电。作业时采用自然照明或行灯照明,出入容器时要切断电源。焊接过程中应设人监护。\n\n5．严禁对空燃油桶和盛燃油容器进行焊接。\n\n第三节  顶 棚 内 作 业",
      "contentNormalized": "第 123 条 使用电焊机时应符合下列要求： 1．电焊用手把线应使用专用橡套绝缘铜芯软电缆,绝缘良好,截面适当。焊件的地线除接续良好外,应使用截面不小于6mm2的多芯橡皮绝缘铜线。 2．电焊机的电源开关,只准由操作的电焊工开闭。 3．电焊机和焊接件应妥善接地。 4．在锅炉内或金属容器内焊接时,应穿绝缘鞋,身体不要触及焊件,在容量接触的部分应铺设木板或橡胶板以防感电。作业时采用自然照明或行灯照明,出入容器时要切断电源。焊接过程中应设人监护。 5．严禁对空燃油桶和盛燃油容器进行焊接。 第三节 顶 棚 内 作 业",
      "pageNumber": 55,
      "position": 123,
      "kind": "text",
      "blocks": [
        {
          "id": "b_d657678c0917ee9d",
          "type": "code",
          "language": "markdown",
          "code": "第 123 条  使用电焊机时应符合下列要求：\n\n1．电焊用手把线应使用专用橡套绝缘铜芯软电缆,绝缘良好,截面适当。焊件的地线除接续良好外,应使用截面不小于6mm2的多芯橡皮绝缘铜线。\n\n2．电焊机的电源开关,只准由操作的电焊工开闭。\n\n3．电焊机和焊接件应妥善接地。\n\n4．在锅炉内或金属容器内焊接时,应穿绝缘鞋,身体不要触及焊件,在容量接触的部分应铺设木板或橡胶板以防感电。作业时采用自然照明或行灯照明,出入容器时要切断电源。焊接过程中应设人监护。\n\n5．严禁对空燃油桶和盛燃油容器进行焊接。\n\n第三节  顶 棚 内 作 业",
          "pageNumber": 55
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_124",
      "unitName": "未分类",
      "jobTitle": "第 124 条  在顶棚内作业时,禁止吸烟及点燃灯火。应使用36V及以下的作业行灯或手电筒。在顶棚内禁止带电连接导线。",
      "contentMarkdown": "第 124 条  在顶棚内作业时,禁止吸烟及点燃灯火。应使用36V及以下的作业行灯或手电筒。在顶棚内禁止带电连接导线。",
      "contentNormalized": "第 124 条 在顶棚内作业时,禁止吸烟及点燃灯火。应使用36V及以下的作业行灯或手电筒。在顶棚内禁止带电连接导线。",
      "pageNumber": 56,
      "position": 124,
      "kind": "text",
      "blocks": [
        {
          "id": "b_334ae0f1d4c4f93e",
          "type": "code",
          "language": "markdown",
          "code": "第 124 条  在顶棚内作业时,禁止吸烟及点燃灯火。应使用36V及以下的作业行灯或手电筒。在顶棚内禁止带电连接导线。",
          "pageNumber": 56
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_125",
      "unitName": "未分类",
      "jobTitle": "第 125 条  进入顶棚时,应先检查小木梁是否牢固。如不牢固时,应垫上木板,禁止脚踏板条和两人站在同一小木梁上。在棚内行动时,应随时注意钉子。进入顶棚使用梯子时,应安放牢固并有人扶持。",
      "contentMarkdown": "第 125 条  进入顶棚时,应先检查小木梁是否牢固。如不牢固时,应垫上木板,禁止脚踏板条和两人站在同一小木梁上。在棚内行动时,应随时注意钉子。进入顶棚使用梯子时,应安放牢固并有人扶持。\n\n第四节  使 用 喷 灯 的 规 定",
      "contentNormalized": "第 125 条 进入顶棚时,应先检查小木梁是否牢固。如不牢固时,应垫上木板,禁止脚踏板条和两人站在同一小木梁上。在棚内行动时,应随时注意钉子。进入顶棚使用梯子时,应安放牢固并有人扶持。 第四节 使 用 喷 灯 的 规 定",
      "pageNumber": 57,
      "position": 125,
      "kind": "text",
      "blocks": [
        {
          "id": "b_a97790e485bb5a7a",
          "type": "code",
          "language": "markdown",
          "code": "第 125 条  进入顶棚时,应先检查小木梁是否牢固。如不牢固时,应垫上木板,禁止脚踏板条和两人站在同一小木梁上。在棚内行动时,应随时注意钉子。进入顶棚使用梯子时,应安放牢固并有人扶持。\n\n第四节  使 用 喷 灯 的 规 定",
          "pageNumber": 57
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_126",
      "unitName": "未分类",
      "jobTitle": "第 126 条  喷灯火焰与带电部分的距离应符合下列要求：",
      "contentMarkdown": "第 126 条  喷灯火焰与带电部分的距离应符合下列要求：\n\n1、10KV及以下者不得小于1.5m；\n\n2、10KV以上者不得小于3.0m；",
      "contentNormalized": "第 126 条 喷灯火焰与带电部分的距离应符合下列要求： 1、10KV及以下者不得小于1.5m； 2、10KV以上者不得小于3.0m；",
      "pageNumber": 57,
      "position": 126,
      "kind": "text",
      "blocks": [
        {
          "id": "b_1208bf3246b6fe4b",
          "type": "code",
          "language": "markdown",
          "code": "第 126 条  喷灯火焰与带电部分的距离应符合下列要求：\n\n1、10KV及以下者不得小于1.5m；\n\n2、10KV以上者不得小于3.0m；",
          "pageNumber": 57
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_127",
      "unitName": "未分类",
      "jobTitle": "第 127 条 喷灯的使用应符合使用说明的规定。",
      "contentMarkdown": "第 127 条 喷灯的使用应符合使用说明的规定。\n\n附录一\n\n紧 急 救 护 法\n\n通  则\n\n1．1  紧急救护法的基本原则是在现场采取积极措施保护伤员生命,减轻伤情,减少痛苦,并根据伤情需要,迅速联系医疗部门救治。急救的成功条件是动作快、操作正确。任何拖延和操作错误都会导致伤员伤情加重或死亡。\n\n1.2  要认真观察伤员全身情况,防止伤情恶化。发现呼吸、心跳停止时,应立即在现场就地抢救,用心肺复苏法支持呼吸和循环,对脑、心重要脏器供氧。应当记住,只有在心脏停止跳动后分秒必争地迅速抢救,救活的可能才较大。\n\n1.3  现场工作人员都应定期进行培训,学会紧急救护法,会正确解脱电源、会心肺复苏法、会止血、会包扎、会转移搬运伤员、会处理急救外伤或中毒等。\n\n1.4  生产现场和经常有人工作的场所应配备急救箱,存放急救用品,并应指定专人经常检查、补充或更换。\n\n2  触电急救\n\n2.1  触电急救必须分秒必争,立即就地迅速用心肺复苏法进行抢救,并坚持不断地进行,同时及早与医疗部门联系,急取医务人员接替救治。在医务人员未接替救治前,不应放弃现场抢救,更不能只根据没有呼吸或脉搏擅自判定伤员死亡,放弃抢救。只有医生有权做出伤员死亡的诊断。\n\n2.2  脱离电源\n\n2.2.1  触电急救,首先要使触电者迅速脱离电源,越快越好。因为电流作用的时间越长、伤害越重。\n\n2.2.2  脱离电源就是要把触电者接触的那一部分带电设备的开关、刀闸或其他断路设备断开；或设法将触电者与带电设备脱离。在脱离电源中,救护人员既要救人,也要注意保护自己。\n\n2.2.3  触电者未脱离电源前,救护人员不准直接用手触及伤员,因为有触电的危险。\n\n2.2.4  如触电者处于高处,解脱电源后会自高处坠落,因此,要采取预防措施。\n\n2.2.5  触电者触及低压带电设备,救护人员应设法迅速切断电源,如拉开电源开关或刀闸,拨除电源插头等；或使用绝缘工具、干燥的木棒、木板、绳索等不导电的东西解脱触电者；也可抓住触电者干燥而不贴身的衣服,将其拖开,切记要避免碰到金属物体和触电者的裸露身躯；也可戴绝缘手套或将手用干燥衣物等包起绝缘后解脱触电者；救护人员也可站在绝缘垫上或干木板上,绝缘自己进行救护。\n\n为使触电者与导电体解脱,最好用一只手进行。\n\n如果电流通过触电者入地,并且触电者紧握电线,可设法用干木板塞到其身下,与地隔离,也可用干木把斧子或有绝缘柄的钳子等将电线剪断。剪断电线要分相,一根一根地剪断,并尽可能站在绝缘物体或干木板上。\n\n2.2.6  触电者触及高压带电设备,救护人员应迅速切断电源,或用适合该电压等级的绝缘工具及戴绝缘手套(穿绝缘靴并用绝缘棒)解脱触电者。救护人员在抢救过程中应注意保持自身与周围带电部分必要的安全距离。\n\n2.2.7  如果触电发生在架空线杆塔上,则对于低压带电线路,能立即切断线路电源的,应迅速切断电源,或者由救护人员迅速登杆,束好自己的安全皮带后,用带绝缘胶柄的钢丝钳、干燥的不导电物体或绝缘物体将触电者拉离电源；如系高压带电线路,又不可能迅速切断电源开关的,可采用抛挂足够截面的适当长度的金属短路线方法,使电源开关跳闸。抛挂前,将短路线一端固定在或接地引下线上,另一端系重物,但抛掷短路线时,应注意防止电弧伤人或断线危及人员安全。不论是在何级电压线路上触电,救护人员在使触电者脱离电源时要注意防止发生高处坠落的可能和再次触及其他有电线路的可能。\n\n2.2.8  触电者触及断落在地上的带电高压导线,如尚未确证线路无电,救护人员在未做到安全措施(如穿绝缘靴或临时双脚并紧跳跃地接近触电者)前,不能接近断线点至8～10m范围内,防止跨步电压伤人。触电者脱离带电导线后,应迅速带至8～10m以外的地方立即开始触电急救。只有在确证线路已经无电,才可在触电者离开触电导线后,立即就地进行急救。\n\n2.2.9  救护触电伤员切除电源时,有时会同时使照明失电,因此应考虑事故照明、应急灯等临时照明。新的照明要符合使用场所防火、防爆的要求。但不能因此延误切除电源和进行急救。\n\n2.3  伤员脱离电源后的处理\n\n2.3.1  触电伤员如神志清醒者,应使其就地躺平,严密观察,暂时不要站立或走动。\n\n2.3.2  触电伤员如神志不清者,应就地仰面躺平,且确保气道通畅,并用5s 时间,呼叫伤员或轻拍其肩部,以判定伤员是否丧失意识。禁止摇动伤员头部呼叫伤员。\n\n2.3.3  需要抢救的伤员,应立即就地坚持正确抢救,并设法联系医疗部门接替救治。\n\n2.4  呼吸、心跳情况的判定\n\n2.4.1  触电伤员如意识丧失,应在10s内用看、听、试的方法(见图1),判定伤员呼吸心跳情况。\n\n2.4.1.1  看——看伤员的胸部、腹部有无起伏动作；\n\n2.4.1.2  听——用耳贴近伤员的口鼻处,听有无呼气声音；\n\n[IMAGE_REF:rId7]\n\n2.4.1.3  试——试测口鼻有无呼气的气流。再用两手指轻试一侧(左或右)喉结旁凹陷处的颈动脉有无搏动。\n\n2.4.2  若看、听、试结果,既无呼吸又无颈动脉搏动,可判定呼吸心跳停止。\n\n2.5  心肺复苏法\n\n2.5.1  触电伤员呼吸和心跳均停止时,应立即按心肺复苏法支持生命的三项基本措施,正确进行就地抢救。\n\nａ.通畅气道；\n\nｂ.口对口(鼻)人工呼吸；\n\nｃ.胸外按压(人工循环)。\n\n2.5.2  通畅气道\n\n2.5.2.1  触电伤员呼吸停止,重要的是始终确保气道通畅。如发现伤员口内有异物,可将其身体及头部同时侧转,迅速用一个手指或用两手指交叉从口角处插入,取出异物；操作中要注意防止将异物推到咽喉深部。\n\n2.5.2.2  通畅气道可采用仰头抬颏法(见图2)。用一只手放在触电者前额,另一只手的手指将其下颌骨向上抬起,两手协同将头部推向后仰,舌根随之抬起,气道即可通畅(判断气道是否通畅可参见图3)。严禁用枕头或其他物品垫在伤员头下,头部抬高前倾,会更加重气道阻塞,且使胸外按压时流向脑部的血流减少,甚至消失。\n\n(ａ)气道通畅  (ｂ) 气道 阻塞(ａ)气道通畅  (ｂ) 气道 阻塞[IMAGE_REF:rId8]\n\n2.5.3  口对口(鼻)人工呼吸(见图4)：\n\n[IMAGE_REF:rId9]\n\n2.5.3.1  在保持伤员气道通畅的同时,救护人员用放在伤员额上的手的手指捏住伤员鼻翼,救护人员深吸气后,与伤员口对口紧合,在不漏气的情况下,先连续大口吹气两次,每次1～1.5s。如两次吹气后试测颈动脉仍无博动,可判断心跳已经停止,要立即同时进行胸外按压。\n\n2.5.3.2  除开始时大口吹气两次外,正常口对口(鼻)呼吸的吹气量不需过大,以免引起胃膨胀。吹气和放松时,要注意伤员胸部应有起伏的呼吸动作。吹气时如有较大阻力,可能是头部后仰不够,应及时纠正。\n\n2.5.3.3  触电伤员如牙关紧闭,可口对鼻人工呼吸。口对鼻人工呼吸吹气时,要将伤员嘴唇紧闭,防止漏气。\n\n2.5.4  胸外按压\n\n2.5.4.1  正确的按压位置是保证胸外按压效果的重要前提。确定正确按压位置的步骤：\n\nａ.右手的食指和中指沿触电伤员的右侧胁弓下缘向上,找到肋骨和胸骨接合处的中点；\n\nｂ.两手指并齐,中指放在切迹中点(剑突底部),食指平放在胸骨下部；\n\nｃ.另一只手的掌根紧挨食指上缘,置于胸骨上,即为正确按压位置(见图5)。\n\n[IMAGE_REF:rId10]\n\n2.5.4.2  正确的按压姿势是达到胸外按压效果的基本保证。正确的按压姿势：\n\nａ. 使触电伤员仰面躺在平硬的地方,救护人员立或跪在伤员一侧肩旁,救护人员的两肩位于伤员胸骨正上方,两臂伸直,肘关节固定不屈,两手掌根相叠,手指翘起,不接触伤员胸臂；\n\nｂ.以髋关节为支点,利用上身的重力,垂直将正常成人胸骨压陷3～5cm(儿童和瘦弱者酌减)；\n\nｃ.压至要求程度后,立即全部放松,但放松时救护人员的掌根不得离开胸壁(见图6)。\n\n按压必须有效,有效的标志是按压过程中可以触及颈动脉搏动。\n\n2.5.4.3  操作频率\n\nａ.胸外按压要以均匀速度进行,每分钟80次左右,每次按压和放松的时间相等；\n\nｂ.胸外按压与口对口(鼻)人工呼吸同时进行,其节奏为：单人抢救时,每按压15次后吹气2次(15：2),反复进行,双人抢救时,每按压5次后由另一人吹气1次(5：1),反复进行。\n\n[IMAGE_REF:rId11]\n\n2.6  抢救过程中的再判定\n\n2.6.1  按压吹气1min后(相当于单人抢救时做了4个15：2压吹循环),应用看、听、试方法在5～7s时间内完成对伤员呼吸和心跳是否恢复的再判定。\n\n2.6.2  若判定颈动脉已有搏动但无呼吸,则暂停胸外按压,而再进行2次口对口人工呼吸,接着每5s吹气一次(即每分钟12次)。如脉搏和呼吸均未恢复,则继续坚持心肺复苏法抢救。\n\n2.6.3  在抢救过程中,要每隔数分钟再判定一次,每次判定时间均不得超过5～7s。在医务人员未接替抢救前,现场抢救人员不得放弃现场抢救。\n\n2.7  抢救过程中伤员的移动与转院(见图7)\n\n2.7.1  心肺复苏应在现场就地坚持进行,不要为方便而随意移动伤员,如确有需要移动时,抢救中断时间不应超过30s。\n\n2.7.2  移动伤员或将伤员送医院时,除应使伤员平躺在担架上并在其背部垫以平硬阔木板。在移动或送医院过程中应继续抢救,心跳呼吸停止者要继续用心肺复苏法抢救,在医务人员未接替救治前不能中止。\n\n[IMAGE_REF:rId12]\n\n(ａ)正常担架；(ｂ)临时担架及木板；(ｃ)错误搬运。(ａ)正常担架；(ｂ)临时担架及木板；(ｃ)错误搬运。\n\n2.7.3  应创造条件,用塑料袋装入砸碎冰屑作成帽状包绕在伤员头部,露出眼睛,使脑部温度降低,争取心肺脑完全复苏。\n\n2.8  伤员好转后的处理\n\n如伤员的心跳和呼吸经抢救后均已恢复,可暂停心肺复苏法操作。但心跳呼吸恢复的早期有可能再次骤停,应严密监护,不能麻痹,要随时准备再次抢救。\n\n初期恢复后,神志不清或精神恍惚、躁动,应设法使伤员安静。\n\n2.9  杆上或高处触电急救\n\n2.9.1  发现杆上或高处有人触电,应急取时间及早在杆上或高处开始进行抢救。救护人员登高时应随身携带必要的工具和绝缘工具及牢固的绳索等,并紧急呼救。\n\n2.9.2  救护人员应在确认触电者已与电源隔离,且救护人员本身所涉环境安全距离内无危险电源时,方能接触伤员进行抢救,并应注意防止发生高空坠落的可能性。\n\n2.9.3  高处抢救\n\n2.9.3.1  触电伤员脱离电源后,应将伤员扶卧在自己的安全带上(或在适当地方躺平),并注意保持伤员气道通畅。\n\n2.9.3.2  救护人员迅速按2.3和2.4条规定判定反应、呼吸和循环情况。\n\n2.9.3.3  如伤员呼吸停止,立即口对口(鼻)吹气2次,再测试颈动脉,如有搏动,则每5s继续吹气一次,如颈动脉无搏动时,可用空心拳头叩击心前区2次,促使心脏复跳。\n\n2.9.3.4  高处发生触电,为使抢救更为有效,应及早设法将伤员送至地面。在完成上述措施后,应立即用绳索参照图8所示方法迅速将伤员送至地面,或采取可能的迅速有效措施送至平台上。\n\n2.9.3.5  在将伤员由高处送至地面前,应再口对口(鼻)吹气4次。\n\n2.9.3.6  触电伤员送至地面后,应立即继续按心肺复苏法坚持抢救。\n\n[IMAGE_REF:rId13]\n\n2.10  现场触电抢救,对采用肾上腺素等药物应持慎重态度。如没有必要的诊断设备条件和足够的把握,不得乱用。在医院内抢救触电者时,由医务人员经医疗仪器设备诊断,根据诊断结果决定是否采用。\n\n3  创伤急救\n\n3.1  创伤急救的基本要求\n\n3.1.1  创伤急救原则上是先抢救,后固定,再搬运,并注意采取措施,防止伤情加重或污染。需要送医院救治的,应立即做好保护伤员措施后送医院救治。\n\n3.1.2  抢救前先使伤员安静躺平,判断全身情况和受伤程序,如有无出血、骨折和休克等。\n\n3.1.3  外部出血时应立即采取止血措施,防止失血过多而休克。外观无伤,但呈休克状态,神志不清或昏迷者,要考虑胸腹部内脏或脑部受伤的可能性。\n\n3.1.4  为防止伤口感染,应用清洁布片覆盖。救护人员不得用手直接接触伤口,更不得在伤口内填塞任何东西或随便用药。\n\n3.1.5  搬运时应使伤员平躺在担架上,腰部束在担架上,防止跌下。平地搬运时伤员头部在后,上楼、下楼、下坡时头部在上,搬运中应严密观察伤员,防止伤情突变。\n\n[IMAGE_REF:rId14]3.2  止血\n\n3.2.1  伤口渗血用较伤口稍大的消毒纱布数层覆盖伤口,然后进行包扎。若包扎后仍有较多渗血,可再加绷带适当加压止血。\n\n3.2.2  伤口出血呈喷射状或鲜红血液涌出时,立即用清洁手指压迫出血点上方(近心端),使血流中断,并将出血肢体抬高或举高,以减少出血量。\n\n3.2.3  用止血带或弹性较好的布带等止血时(图9),应先用柔软布片或伤员的衣袖等数层垫在止血带下面,再扎紧止血带以刚使肢端动脉搏动消失为度。上肢每60min,下肢每80min放松一次,每次放松1～2min。开始扎紧与每次放松的时间均应书面标明在止血带旁。扎紧时间不宜超过4h。不要在上臂中三分之一处和腘窝下使用止血带,以免损伤神经。若放松时观察已无大出血可暂停使用。\n\n严禁用电线、铁丝、细绳等作止血带使用。\n\n3.2.4  高处坠落、撞击、挤压可能有胸腹内脏破裂出血。受伤者外观无出血,但常表现面色苍白、脉搏细弱、气促、冷汗淋漓、四肢厥冷、烦躁不安、甚至神志不清等休克状态,应迅速躺平,抬高下肢(图10),保持温暖,速送医院救治。若送院途中时间较长,可给伤员饮用少量糖盐水。\n\n3.3  骨折急救\n\n3.3.1  肢体骨折可用夹板或木棍、竹\n\n[IMAGE_REF:rId15]竿等将断骨上、下方两个关节固定(图11),也可利用伤员身体进行固定,避免骨折部位移动,以减少疼痛,防止伤势恶化。\n\n[IMAGE_REF:rId16]\n\n开放性骨折,伴有大出血者,先止血,再固定,并用干净布片覆盖伤口,然后速送医院救治,切勿将外露的断骨推回伤口内。\n\n3.3.2  疑有颈椎损伤,在使伤员平卧后,用沙土袋(或其他代替物)放置头部两侧(图12)使颈部固定不动。必须进行口对口呼吸时,只能采用抬颏使气道通畅,不能再将头部后仰移动或转动头部,以免引起截瘫或死亡。\n\n[IMAGE_REF:rId17]\n\n3.3.3  腰椎骨折应将伤员平卧在平硬木板上,并将腰椎躯干及二侧下肢一同进行固定预防瘫痪(图13)。搬运时应数人合作,保持平稳,不能扭曲。\n\n[IMAGE_REF:rId18]\n\n3.4  颅脑外伤\n\n3.4.1  应使伤员采取平卧位,保持气道通畅,若有呕吐,应扶好头部和身体,使头部和身体同时侧转,防止呕吐物造成窒息。\n\n3.4.2  耳鼻有液体流出时,不要用棉花堵塞,只可轻轻拭去,以利降低颅内压力。也不可用力擤鼻,排除鼻内液体,或将液体再吸入鼻内。\n\n3.4.3  颅脑外伤时,病情可能复杂多变,禁止给予饮食,速送医院诊治。\n\n3.5  烧伤急救\n\n3.5.1  电灼伤、火焰烧伤或高温气、水烫伤均应保持伤口清洁。伤员的衣服鞋袜用剪刀剪开后除去。伤口全部用清洁布片覆盖,防止污染。四肢烧伤时,先用清洁冷水冲洗,然后用清洁布片或消毒纱布覆盖送医院。\n\n3.5.2  强酸或碱灼伤应立即用大量清水彻底冲洗,迅速将被侵蚀的衣物剪去。为防止酸、碱残留在伤口内,冲洗时间一般不少于10min。\n\n3.5.3  未经医务人员同意,灼伤部位不宜敷搽任何东西和药物。\n\n3.5.4  送医院途中,可给伤员多次少量口服糖盐水。\n\n3.6  冻伤急救\n\n3.6.1  冻伤使肌肉僵直,严重者深及骨骼,在救护搬运过程中动作要轻柔,不要强使其肢体弯曲活动,以免加重损伤,应使用担架,将伤员平卧并抬至温暖室内救治。\n\n3.6.2  将伤员身上潮湿的衣服剪去后,用干燥柔软的衣物覆盖,不得烤火或搓雪。\n\n3.6.3  全身冻伤者呼吸和心跳有时十分微弱,不应误认为死亡,就努力抢救。\n\n3.7  动物咬伤急救\n\n3.7.1  毒蛇咬伤后,不要惊慌、奔跑、饮酒,以免加速蛇毒在人体内扩散。\n\n3.7.1.1  咬伤大多在四肢,应迅速从伤口上端向下方反复挤出毒液,然后在伤口上方(近心端)用布带扎紧,将伤肢固定,避免活动,以减少毒液的吸收。\n\n3.7.1.2  有蛇药时可先服用,再送往医院救治。\n\n3.7.2  犬咬伤\n\n3.7.2.1  犬咬伤后应立即用浓肥皂水冲洗伤口,同时用挤压法自上而下将残留伤口内唾液挤出,然后再用碘酒涂搽伤口。\n\n3.7.2.2  少量出血时,不要急于止血,也不要包扎或缝合伤口。\n\n3.7.2.3  尽量设法查明该犬是否为“疯狗”,对医院制订治疗计划有较大帮助。\n\n3.8  溺水急救\n\n3.8.1  发现有人溺水应设法迅速将其从水中救出,呼吸心跳停止者用心肺复苏法坚持抢救。曾受水中抢救训练者在水中即可抢救。\n\n3.8.2  口对口人工呼吸因异物阻塞发生困难,而又无法用手指除去时,可用两手相叠,置于脐部稍上正中线上(远离剑突)迅速向上猛压数次,使异物退出,但也不可用力太大。\n\n3.8.3  溺水死亡的主要原因是窒息缺氧。由于淡水在人体内能很快经循环吸收,而气管能容纳的水量很少,因此在抢救溺水者时不应“倒水”而延误抢救时间,更不应仅“倒水”而不用心肺复苏法进行抢救。\n\n3.9  高温中暑急救\n\n3.9.1  烈日直射头部,环境温度过高,饮水过少或出汗过多等可以引起中暑现象,其症状一般为恶心、呕吐、胸闷、眩晕、嗜睡、虚脱,严重时抽搐、惊厥甚至昏迷。\n\n3.9.2  应立即将病员从高温或日晒环境转移到阴凉通风处休息。用冷水擦浴,湿毛巾覆盖身体,电扇吹风,或在头部置冰袋等方法降温,并及时给病人口服盐水。严重者送医院治疗。\n\n3.10  有害气体中毒急救\n\n3.10.1  气体中毒开始时有流泪、眼痛、呛咳、咽部干燥等症状,应引起警惕。稍重时,头痛、气促、胸闷、眩晕。严重时,会引起惊厥昏迷。\n\n3.10.2  怀疑可能存在有害气体时,应即将人员撤离现场,转移到通风良好处休息。抢救人员进入险区必须带防毒面具。\n\n3.10.3  已昏迷病员应保持气道通畅,有条件时给予氧气吸入。呼吸心跳停止者,按心肺复苏法抢救,并联系医院救治。\n\n3.10.4  迅速查明有害气体的名称,供医院及早对症治疗。\n\n此处缺少附录二及三四五六七",
      "contentNormalized": "第 127 条 喷灯的使用应符合使用说明的规定。 附录一 紧 急 救 护 法 通 则 1．1 紧急救护法的基本原则是在现场采取积极措施保护伤员生命,减轻伤情,减少痛苦,并根据伤情需要,迅速联系医疗部门救治。急救的成功条件是动作快、操作正确。任何拖延和操作错误都会导致伤员伤情加重或死亡。 1.2 要认真观察伤员全身情况,防止伤情恶化。发现呼吸、心跳停止时,应立即在现场就地抢救,用心肺复苏法支持呼吸和循环,对脑、心重要脏器供氧。应当记住,只有在心脏停止跳动后分秒必争地迅速抢救,救活的可能才较大。 1.3 现场工作人员都应定期进行培训,学会紧急救护法,会正确解脱电源、会心肺复苏法、会止血、会包扎、会转移搬运伤员、会处理急救外伤或中毒等。 1.4 生产现场和经常有人工作的场所应配备急救箱,存放急救用品,并应指定专人经常检查、补充或更换。 2 触电急救 2.1 触电急救必须分秒必争,立即就地迅速用心肺复苏法进行抢救,并坚持不断地进行,同时及早与医疗部门联系,急取医务人员接替救治。在医务人员未接替救治前,不应放弃现场抢救,更不能只根据没有呼吸或脉搏擅自判定伤员死亡,放弃抢救。只有医生有权做出伤员死亡的诊断。 2.2 脱离电源 2.2.1 触电急救,首先要使触电者迅速脱离电源,越快越好。因为电流作用的时间越长、伤害越重。 2.2.2 脱离电源就是要把触电者接触的那一部分带电设备的开关、刀闸或其他断路设备断开；或设法将触电者与带电设备脱离。在脱离电源中,救护人员既要救人,也要注意保护自己。 2.2.3 触电者未脱离电源前,救护人员不准直接用手触及伤员,因为有触电的危险。 2.2.4 如触电者处于高处,解脱电源后会自高处坠落,因此,要采取预防措施。 2.2.5 触电者触及低压带电设备,救护人员应设法迅速切断电源,如拉开电源开关或刀闸,拨除电源插头等；或使用绝缘工具、干燥的木棒、木板、绳索等不导电的东西解脱触电者；也可抓住触电者干燥而不贴身的衣服,将其拖开,切记要避免碰到金属物体和触电者的裸露身躯；也可戴绝缘手套或将手用干燥衣物等包起绝缘后解脱触电者；救护人员也可站在绝缘垫上或干木板上,绝缘自己进行救护。 为使触电者与导电体解脱,最好用一只手进行。 如果电流通过触电者入地,并且触电者紧握电线,可设法用干木板塞到其身下,与地隔离,也可用干木把斧子或有绝缘柄的钳子等将电线剪断。剪断电线要分相,一根一根地剪断,并尽可能站在绝缘物体或干木板上。 2.2.6 触电者触及高压带电设备,救护人员应迅速切断电源,或用适合该电压等级的绝缘工具及戴绝缘手套(穿绝缘靴并用绝缘棒)解脱触电者。救护人员在抢救过程中应注意保持自身与周围带电部分必要的安全距离。 2.2.7 如果触电发生在架空线杆塔上,则对于低压带电线路,能立即切断线路电源的,应迅速切断电源,或者由救护人员迅速登杆,束好自己的安全皮带后,用带绝缘胶柄的钢丝钳、干燥的不导电物体或绝缘物体将触电者拉离电源；如系高压带电线路,又不可能迅速切断电源开关的,可采用抛挂足够截面的适当长度的金属短路线方法,使电源开关跳闸。抛挂前,将短路线一端固定在或接地引下线上,另一端系重物,但抛掷短路线时,应注意防止电弧伤人或断线危及人员安全。不论是在何级电压线路上触电,救护人员在使触电者脱离电源时要注意防止发生高处坠落的可能和再次触及其他有电线路的可能。 2.2.8 触电者触及断落在地上的带电高压导线,如尚未确证线路无电,救护人员在未做到安全措施(如穿绝缘靴或临时双脚并紧跳跃地接近触电者)前,不能接近断线点至8～10m范围内,防止跨步电压伤人。触电者脱离带电导线后,应迅速带至8～10m以外的地方立即开始触电急救。只有在确证线路已经无电,才可在触电者离开触电导线后,立即就地进行急救。 2.2.9 救护触电伤员切除电源时,有时会同时使照明失电,因此应考虑事故照明、应急灯等临时照明。新的照明要符合使用场所防火、防爆的要求。但不能因此延误切除电源和进行急救。 2.3 伤员脱离电源后的处理 2.3.1 触电伤员如神志清醒者,应使其就地躺平,严密观察,暂时不要站立或走动。 2.3.2 触电伤员如神志不清者,应就地仰面躺平,且确保气道通畅,并用5s 时间,呼叫伤员或轻拍其肩部,以判定伤员是否丧失意识。禁止摇动伤员头部呼叫伤员。 2.3.3 需要抢救的伤员,应立即就地坚持正确抢救,并设法联系医疗部门接替救治。 2.4 呼吸、心跳情况的判定 2.4.1 触电伤员如意识丧失,应在10s内用看、听、试的方法(见图1),判定伤员呼吸心跳情况。 2.4.1.1 看——看伤员的胸部、腹部有无起伏动作； 2.4.1.2 听——用耳贴近伤员的口鼻处,听有无呼气声音； [IMAGE_REF:rId7] 2.4.1.3 试——试测口鼻有无呼气的气流。再用两手指轻试一侧(左或右)喉结旁凹陷处的颈动脉有无搏动。 2.4.2 若看、听、试结果,既无呼吸又无颈动脉搏动,可判定呼吸心跳停止。 2.5 心肺复苏法 2.5.1 触电伤员呼吸和心跳均停止时,应立即按心肺复苏法支持生命的三项基本措施,正确进行就地抢救。 ａ.通畅气道； ｂ.口对口(鼻)人工呼吸； ｃ.胸外按压(人工循环)。 2.5.2 通畅气道 2.5.2.1 触电伤员呼吸停止,重要的是始终确保气道通畅。如发现伤员口内有异物,可将其身体及头部同时侧转,迅速用一个手指或用两手指交叉从口角处插入,取出异物；操作中要注意防止将异物推到咽喉深部。 2.5.2.2 通畅气道可采用仰头抬颏法(见图2)。用一只手放在触电者前额,另一只手的手指将其下颌骨向上抬起,两手协同将头部推向后仰,舌根随之抬起,气道即可通畅(判断气道是否通畅可参见图3)。严禁用枕头或其他物品垫在伤员头下,头部抬高前倾,会更加重气道阻塞,且使胸外按压时流向脑部的血流减少,甚至消失。 (ａ)气道通畅 (ｂ) 气道 阻塞(ａ)气道通畅 (ｂ) 气道 阻塞[IMAGE_REF:rId8] 2.5.3 口对口(鼻)人工呼吸(见图4)： [IMAGE_REF:rId9] 2.5.3.1 在保持伤员气道通畅的同时,救护人员用放在伤员额上的手的手指捏住伤员鼻翼,救护人员深吸气后,与伤员口对口紧合,在不漏气的情况下,先连续大口吹气两次,每次1～1.5s。如两次吹气后试测颈动脉仍无博动,可判断心跳已经停止,要立即同时进行胸外按压。 2.5.3.2 除开始时大口吹气两次外,正常口对口(鼻)呼吸的吹气量不需过大,以免引起胃膨胀。吹气和放松时,要注意伤员胸部应有起伏的呼吸动作。吹气时如有较大阻力,可能是头部后仰不够,应及时纠正。 2.5.3.3 触电伤员如牙关紧闭,可口对鼻人工呼吸。口对鼻人工呼吸吹气时,要将伤员嘴唇紧闭,防止漏气。 2.5.4 胸外按压 2.5.4.1 正确的按压位置是保证胸外按压效果的重要前提。确定正确按压位置的步骤： ａ.右手的食指和中指沿触电伤员的右侧胁弓下缘向上,找到肋骨和胸骨接合处的中点； ｂ.两手指并齐,中指放在切迹中点(剑突底部),食指平放在胸骨下部； ｃ.另一只手的掌根紧挨食指上缘,置于胸骨上,即为正确按压位置(见图5)。 [IMAGE_REF:rId10] 2.5.4.2 正确的按压姿势是达到胸外按压效果的基本保证。正确的按压姿势： ａ. 使触电伤员仰面躺在平硬的地方,救护人员立或跪在伤员一侧肩旁,救护人员的两肩位于伤员胸骨正上方,两臂伸直,肘关节固定不屈,两手掌根相叠,手指翘起,不接触伤员胸臂； ｂ.以髋关节为支点,利用上身的重力,垂直将正常成人胸骨压陷3～5cm(儿童和瘦弱者酌减)； ｃ.压至要求程度后,立即全部放松,但放松时救护人员的掌根不得离开胸壁(见图6)。 按压必须有效,有效的标志是按压过程中可以触及颈动脉搏动。 2.5.4.3 操作频率 ａ.胸外按压要以均匀速度进行,每分钟80次左右,每次按压和放松的时间相等； ｂ.胸外按压与口对口(鼻)人工呼吸同时进行,其节奏为：单人抢救时,每按压15次后吹气2次(15：2),反复进行,双人抢救时,每按压5次后由另一人吹气1次(5：1),反复进行。 [IMAGE_REF:rId11] 2.6 抢救过程中的再判定 2.6.1 按压吹气1min后(相当于单人抢救时做了4个15：2压吹循环),应用看、听、试方法在5～7s时间内完成对伤员呼吸和心跳是否恢复的再判定。 2.6.2 若判定颈动脉已有搏动但无呼吸,则暂停胸外按压,而再进行2次口对口人工呼吸,接着每5s吹气一次(即每分钟12次)。如脉搏和呼吸均未恢复,则继续坚持心肺复苏法抢救。 2.6.3 在抢救过程中,要每隔数分钟再判定一次,每次判定时间均不得超过5～7s。在医务人员未接替抢救前,现场抢救人员不得放弃现场抢救。 2.7 抢救过程中伤员的移动与转院(见图7) 2.7.1 心肺复苏应在现场就地坚持进行,不要为方便而随意移动伤员,如确有需要移动时,抢救中断时间不应超过30s。 2.7.2 移动伤员或将伤员送医院时,除应使伤员平躺在担架上并在其背部垫以平硬阔木板。在移动或送医院过程中应继续抢救,心跳呼吸停止者要继续用心肺复苏法抢救,在医务人员未接替救治前不能中止。 [IMAGE_REF:rId12] (ａ)正常担架；(ｂ)临时担架及木板；(ｃ)错误搬运。(ａ)正常担架；(ｂ)临时担架及木板；(ｃ)错误搬运。 2.7.3 应创造条件,用塑料袋装入砸碎冰屑作成帽状包绕在伤员头部,露出眼睛,使脑部温度降低,争取心肺脑完全复苏。 2.8 伤员好转后的处理 如伤员的心跳和呼吸经抢救后均已恢复,可暂停心肺复苏法操作。但心跳呼吸恢复的早期有可能再次骤停,应严密监护,不能麻痹,要随时准备再次抢救。 初期恢复后,神志不清或精神恍惚、躁动,应设法使伤员安静。 2.9 杆上或高处触电急救 2.9.1 发现杆上或高处有人触电,应急取时间及早在杆上或高处开始进行抢救。救护人员登高时应随身携带必要的工具和绝缘工具及牢固的绳索等,并紧急呼救。 2.9.2 救护人员应在确认触电者已与电源隔离,且救护人员本身所涉环境安全距离内无危险电源时,方能接触伤员进行抢救,并应注意防止发生高空坠落的可能性。 2.9.3 高处抢救 2.9.3.1 触电伤员脱离电源后,应将伤员扶卧在自己的安全带上(或在适当地方躺平),并注意保持伤员气道通畅。 2.9.3.2 救护人员迅速按2.3和2.4条规定判定反应、呼吸和循环情况。 2.9.3.3 如伤员呼吸停止,立即口对口(鼻)吹气2次,再测试颈动脉,如有搏动,则每5s继续吹气一次,如颈动脉无搏动时,可用空心拳头叩击心前区2次,促使心脏复跳。 2.9.3.4 高处发生触电,为使抢救更为有效,应及早设法将伤员送至地面。在完成上述措施后,应立即用绳索参照图8所示方法迅速将伤员送至地面,或采取可能的迅速有效措施送至平台上。 2.9.3.5 在将伤员由高处送至地面前,应再口对口(鼻)吹气4次。 2.9.3.6 触电伤员送至地面后,应立即继续按心肺复苏法坚持抢救。 [IMAGE_REF:rId13] 2.10 现场触电抢救,对采用肾上腺素等药物应持慎重态度。如没有必要的诊断设备条件和足够的把握,不得乱用。在医院内抢救触电者时,由医务人员经医疗仪器设备诊断,根据诊断结果决定是否采用。 3 创伤急救 3.1 创伤急救的基本要求 3.1.1 创伤急救原则上是先抢救,后固定,再搬运,并注意采取措施,防止伤情加重或污染。需要送医院救治的,应立即做好保护伤员措施后送医院救治。 3.1.2 抢救前先使伤员安静躺平,判断全身情况和受伤程序,如有无出血、骨折和休克等。 3.1.3 外部出血时应立即采取止血措施,防止失血过多而休克。外观无伤,但呈休克状态,神志不清或昏迷者,要考虑胸腹部内脏或脑部受伤的可能性。 3.1.4 为防止伤口感染,应用清洁布片覆盖。救护人员不得用手直接接触伤口,更不得在伤口内填塞任何东西或随便用药。 3.1.5 搬运时应使伤员平躺在担架上,腰部束在担架上,防止跌下。平地搬运时伤员头部在后,上楼、下楼、下坡时头部在上,搬运中应严密观察伤员,防止伤情突变。 [IMAGE_REF:rId14]3.2 止血 3.2.1 伤口渗血用较伤口稍大的消毒纱布数层覆盖伤口,然后进行包扎。若包扎后仍有较多渗血,可再加绷带适当加压止血。 3.2.2 伤口出血呈喷射状或鲜红血液涌出时,立即用清洁手指压迫出血点上方(近心端),使血流中断,并将出血肢体抬高或举高,以减少出血量。 3.2.3 用止血带或弹性较好的布带等止血时(图9),应先用柔软布片或伤员的衣袖等数层垫在止血带下面,再扎紧止血带以刚使肢端动脉搏动消失为度。上肢每60min,下肢每80min放松一次,每次放松1～2min。开始扎紧与每次放松的时间均应书面标明在止血带旁。扎紧时间不宜超过4h。不要在上臂中三分之一处和腘窝下使用止血带,以免损伤神经。若放松时观察已无大出血可暂停使用。 严禁用电线、铁丝、细绳等作止血带使用。 3.2.4 高处坠落、撞击、挤压可能有胸腹内脏破裂出血。受伤者外观无出血,但常表现面色苍白、脉搏细弱、气促、冷汗淋漓、四肢厥冷、烦躁不安、甚至神志不清等休克状态,应迅速躺平,抬高下肢(图10),保持温暖,速送医院救治。若送院途中时间较长,可给伤员饮用少量糖盐水。 3.3 骨折急救 3.3.1 肢体骨折可用夹板或木棍、竹 [IMAGE_REF:rId15]竿等将断骨上、下方两个关节固定(图11),也可利用伤员身体进行固定,避免骨折部位移动,以减少疼痛,防止伤势恶化。 [IMAGE_REF:rId16] 开放性骨折,伴有大出血者,先止血,再固定,并用干净布片覆盖伤口,然后速送医院救治,切勿将外露的断骨推回伤口内。 3.3.2 疑有颈椎损伤,在使伤员平卧后,用沙土袋(或其他代替物)放置头部两侧(图12)使颈部固定不动。必须进行口对口呼吸时,只能采用抬颏使气道通畅,不能再将头部后仰移动或转动头部,以免引起截瘫或死亡。 [IMAGE_REF:rId17] 3.3.3 腰椎骨折应将伤员平卧在平硬木板上,并将腰椎躯干及二侧下肢一同进行固定预防瘫痪(图13)。搬运时应数人合作,保持平稳,不能扭曲。 [IMAGE_REF:rId18] 3.4 颅脑外伤 3.4.1 应使伤员采取平卧位,保持气道通畅,若有呕吐,应扶好头部和身体,使头部和身体同时侧转,防止呕吐物造成窒息。 3.4.2 耳鼻有液体流出时,不要用棉花堵塞,只可轻轻拭去,以利降低颅内压力。也不可用力擤鼻,排除鼻内液体,或将液体再吸入鼻内。 3.4.3 颅脑外伤时,病情可能复杂多变,禁止给予饮食,速送医院诊治。 3.5 烧伤急救 3.5.1 电灼伤、火焰烧伤或高温气、水烫伤均应保持伤口清洁。伤员的衣服鞋袜用剪刀剪开后除去。伤口全部用清洁布片覆盖,防止污染。四肢烧伤时,先用清洁冷水冲洗,然后用清洁布片或消毒纱布覆盖送医院。 3.5.2 强酸或碱灼伤应立即用大量清水彻底冲洗,迅速将被侵蚀的衣物剪去。为防止酸、碱残留在伤口内,冲洗时间一般不少于10min。 3.5.3 未经医务人员同意,灼伤部位不宜敷搽任何东西和药物。 3.5.4 送医院途中,可给伤员多次少量口服糖盐水。 3.6 冻伤急救 3.6.1 冻伤使肌肉僵直,严重者深及骨骼,在救护搬运过程中动作要轻柔,不要强使其肢体弯曲活动,以免加重损伤,应使用担架,将伤员平卧并抬至温暖室内救治。 3.6.2 将伤员身上潮湿的衣服剪去后,用干燥柔软的衣物覆盖,不得烤火或搓雪。 3.6.3 全身冻伤者呼吸和心跳有时十分微弱,不应误认为死亡,就努力抢救。 3.7 动物咬伤急救 3.7.1 毒蛇咬伤后,不要惊慌、奔跑、饮酒,以免加速蛇毒在人体内扩散。 3.7.1.1 咬伤大多在四肢,应迅速从伤口上端向下方反复挤出毒液,然后在伤口上方(近心端)用布带扎紧,将伤肢固定,避免活动,以减少毒液的吸收。 3.7.1.2 有蛇药时可先服用,再送往医院救治。 3.7.2 犬咬伤 3.7.2.1 犬咬伤后应立即用浓肥皂水冲洗伤口,同时用挤压法自上而下将残留伤口内唾液挤出,然后再用碘酒涂搽伤口。 3.7.2.2 少量出血时,不要急于止血,也不要包扎或缝合伤口。 3.7.2.3 尽量设法查明该犬是否为“疯狗”,对医院制订治疗计划有较大帮助。 3.8 溺水急救 3.8.1 发现有人溺水应设法迅速将其从水中救出,呼吸心跳停止者用心肺复苏法坚持抢救。曾受水中抢救训练者在水中即可抢救。 3.8.2 口对口人工呼吸因异物阻塞发生困难,而又无法用手指除去时,可用两手相叠,置于脐部稍上正中线上(远离剑突)迅速向上猛压数次,使异物退出,但也不可用力太大。 3.8.3 溺水死亡的主要原因是窒息缺氧。由于淡水在人体内能很快经循环吸收,而气管能容纳的水量很少,因此在抢救溺水者时不应“倒水”而延误抢救时间,更不应仅“倒水”而不用心肺复苏法进行抢救。 3.9 高温中暑急救 3.9.1 烈日直射头部,环境温度过高,饮水过少或出汗过多等可以引起中暑现象,其症状一般为恶心、呕吐、胸闷、眩晕、嗜睡、虚脱,严重时抽搐、惊厥甚至昏迷。 3.9.2 应立即将病员从高温或日晒环境转移到阴凉通风处休息。用冷水擦浴,湿毛巾覆盖身体,电扇吹风,或在头部置冰袋等方法降温,并及时给病人口服盐水。严重者送医院治疗。 3.10 有害气体中毒急救 3.10.1 气体中毒开始时有流泪、眼痛、呛咳、咽部干燥等症状,应引起警惕。稍重时,头痛、气促、胸闷、眩晕。严重时,会引起惊厥昏迷。 3.10.2 怀疑可能存在有害气体时,应即将人员撤离现场,转移到通风良好处休息。抢救人员进入险区必须带防毒面具。 3.10.3 已昏迷病员应保持气道通畅,有条件时给予氧气吸入。呼吸心跳停止者,按心肺复苏法抢救,并联系医院救治。 3.10.4 迅速查明有害气体的名称,供医院及早对症治疗。 此处缺少附录二及三四五六七",
      "pageNumber": 57,
      "position": 127,
      "kind": "text",
      "blocks": [
        {
          "id": "b_81cd2b1651bd8567",
          "type": "code",
          "language": "markdown",
          "code": "第 127 条 喷灯的使用应符合使用说明的规定。\n\n附录一\n\n紧 急 救 护 法\n\n通  则\n\n1．1  紧急救护法的基本原则是在现场采取积极措施保护伤员生命,减轻伤情,减少痛苦,并根据伤情需要,迅速联系医疗部门救治。急救的成功条件是动作快、操作正确。任何拖延和操作错误都会导致伤员伤情加重或死亡。\n\n1.2  要认真观察伤员全身情况,防止伤情恶化。发现呼吸、心跳停止时,应立即在现场就地抢救,用心肺复苏法支持呼吸和循环,对脑、心重要脏器供氧。应当记住,只有在心脏停止跳动后分秒必争地迅速抢救,救活的可能才较大。\n\n1.3  现场工作人员都应定期进行培训,学会紧急救护法,会正确解脱电源、会心肺复苏法、会止血、会包扎、会转移搬运伤员、会处理急救外伤或中毒等。\n\n1.4  生产现场和经常有人工作的场所应配备急救箱,存放急救用品,并应指定专人经常检查、补充或更换。\n\n2  触电急救\n\n2.1  触电急救必须分秒必争,立即就地迅速用心肺复苏法进行抢救,并坚持不断地进行,同时及早与医疗部门联系,急取医务人员接替救治。在医务人员未接替救治前,不应放弃现场抢救,更不能只根据没有呼吸或脉搏擅自判定伤员死亡,放弃抢救。只有医生有权做出伤员死亡的诊断。\n\n2.2  脱离电源\n\n2.2.1  触电急救,首先要使触电者迅速脱离电源,越快越好。因为电流作用的时间越长、伤害越重。\n\n2.2.2  脱离电源就是要把触电者接触的那一部分带电设备的开关、刀闸或其他断路设备断开；或设法将触电者与带电设备脱离。在脱离电源中,救护人员既要救人,也要注意保护自己。\n\n2.2.3  触电者未脱离电源前,救护人员不准直接用手触及伤员,因为有触电的危险。\n\n2.2.4  如触电者处于高处,解脱电源后会自高处坠落,因此,要采取预防措施。\n\n2.2.5  触电者触及低压带电设备,救护人员应设法迅速切断电源,如拉开电源开关或刀闸,拨除电源插头等；或使用绝缘工具、干燥的木棒、木板、绳索等不导电的东西解脱触电者；也可抓住触电者干燥而不贴身的衣服,将其拖开,切记要避免碰到金属物体和触电者的裸露身躯；也可戴绝缘手套或将手用干燥衣物等包起绝缘后解脱触电者；救护人员也可站在绝缘垫上或干木板上,绝缘自己进行救护。\n\n为使触电者与导电体解脱,最好用一只手进行。\n\n如果电流通过触电者入地,并且触电者紧握电线,可设法用干木板塞到其身下,与地隔离,也可用干木把斧子或有绝缘柄的钳子等将电线剪断。剪断电线要分相,一根一根地剪断,并尽可能站在绝缘物体或干木板上。\n\n2.2.6  触电者触及高压带电设备,救护人员应迅速切断电源,或用适合该电压等级的绝缘工具及戴绝缘手套(穿绝缘靴并用绝缘棒)解脱触电者。救护人员在抢救过程中应注意保持自身与周围带电部分必要的安全距离。\n\n2.2.7  如果触电发生在架空线杆塔上,则对于低压带电线路,能立即切断线路电源的,应迅速切断电源,或者由救护人员迅速登杆,束好自己的安全皮带后,用带绝缘胶柄的钢丝钳、干燥的不导电物体或绝缘物体将触电者拉离电源；如系高压带电线路,又不可能迅速切断电源开关的,可采用抛挂足够截面的适当长度的金属短路线方法,使电源开关跳闸。抛挂前,将短路线一端固定在或接地引下线上,另一端系重物,但抛掷短路线时,应注意防止电弧伤人或断线危及人员安全。不论是在何级电压线路上触电,救护人员在使触电者脱离电源时要注意防止发生高处坠落的可能和再次触及其他有电线路的可能。\n\n2.2.8  触电者触及断落在地上的带电高压导线,如尚未确证线路无电,救护人员在未做到安全措施(如穿绝缘靴或临时双脚并紧跳跃地接近触电者)前,不能接近断线点至8～10m范围内,防止跨步电压伤人。触电者脱离带电导线后,应迅速带至8～10m以外的地方立即开始触电急救。只有在确证线路已经无电,才可在触电者离开触电导线后,立即就地进行急救。\n\n2.2.9  救护触电伤员切除电源时,有时会同时使照明失电,因此应考虑事故照明、应急灯等临时照明。新的照明要符合使用场所防火、防爆的要求。但不能因此延误切除电源和进行急救。\n\n2.3  伤员脱离电源后的处理\n\n2.3.1  触电伤员如神志清醒者,应使其就地躺平,严密观察,暂时不要站立或走动。\n\n2.3.2  触电伤员如神志不清者,应就地仰面躺平,且确保气道通畅,并用5s 时间,呼叫伤员或轻拍其肩部,以判定伤员是否丧失意识。禁止摇动伤员头部呼叫伤员。\n\n2.3.3  需要抢救的伤员,应立即就地坚持正确抢救,并设法联系医疗部门接替救治。\n\n2.4  呼吸、心跳情况的判定\n\n2.4.1  触电伤员如意识丧失,应在10s内用看、听、试的方法(见图1),判定伤员呼吸心跳情况。\n\n2.4.1.1  看——看伤员的胸部、腹部有无起伏动作；\n\n2.4.1.2  听——用耳贴近伤员的口鼻处,听有无呼气声音；\n\n[IMAGE_REF:rId7]\n\n2.4.1.3  试——试测口鼻有无呼气的气流。再用两手指轻试一侧(左或右)喉结旁凹陷处的颈动脉有无搏动。\n\n2.4.2  若看、听、试结果,既无呼吸又无颈动脉搏动,可判定呼吸心跳停止。\n\n2.5  心肺复苏法\n\n2.5.1  触电伤员呼吸和心跳均停止时,应立即按心肺复苏法支持生命的三项基本措施,正确进行就地抢救。\n\nａ.通畅气道；\n\nｂ.口对口(鼻)人工呼吸；\n\nｃ.胸外按压(人工循环)。\n\n2.5.2  通畅气道\n\n2.5.2.1  触电伤员呼吸停止,重要的是始终确保气道通畅。如发现伤员口内有异物,可将其身体及头部同时侧转,迅速用一个手指或用两手指交叉从口角处插入,取出异物；操作中要注意防止将异物推到咽喉深部。\n\n2.5.2.2  通畅气道可采用仰头抬颏法(见图2)。用一只手放在触电者前额,另一只手的手指将其下颌骨向上抬起,两手协同将头部推向后仰,舌根随之抬起,气道即可通畅(判断气道是否通畅可参见图3)。严禁用枕头或其他物品垫在伤员头下,头部抬高前倾,会更加重气道阻塞,且使胸外按压时流向脑部的血流减少,甚至消失。\n\n(ａ)气道通畅  (ｂ) 气道 阻塞(ａ)气道通畅  (ｂ) 气道 阻塞[IMAGE_REF:rId8]\n\n2.5.3  口对口(鼻)人工呼吸(见图4)：\n\n[IMAGE_REF:rId9]\n\n2.5.3.1  在保持伤员气道通畅的同时,救护人员用放在伤员额上的手的手指捏住伤员鼻翼,救护人员深吸气后,与伤员口对口紧合,在不漏气的情况下,先连续大口吹气两次,每次1～1.5s。如两次吹气后试测颈动脉仍无博动,可判断心跳已经停止,要立即同时进行胸外按压。\n\n2.5.3.2  除开始时大口吹气两次外,正常口对口(鼻)呼吸的吹气量不需过大,以免引起胃膨胀。吹气和放松时,要注意伤员胸部应有起伏的呼吸动作。吹气时如有较大阻力,可能是头部后仰不够,应及时纠正。\n\n2.5.3.3  触电伤员如牙关紧闭,可口对鼻人工呼吸。口对鼻人工呼吸吹气时,要将伤员嘴唇紧闭,防止漏气。\n\n2.5.4  胸外按压\n\n2.5.4.1  正确的按压位置是保证胸外按压效果的重要前提。确定正确按压位置的步骤：\n\nａ.右手的食指和中指沿触电伤员的右侧胁弓下缘向上,找到肋骨和胸骨接合处的中点；\n\nｂ.两手指并齐,中指放在切迹中点(剑突底部),食指平放在胸骨下部；\n\nｃ.另一只手的掌根紧挨食指上缘,置于胸骨上,即为正确按压位置(见图5)。\n\n[IMAGE_REF:rId10]\n\n2.5.4.2  正确的按压姿势是达到胸外按压效果的基本保证。正确的按压姿势：\n\nａ. 使触电伤员仰面躺在平硬的地方,救护人员立或跪在伤员一侧肩旁,救护人员的两肩位于伤员胸骨正上方,两臂伸直,肘关节固定不屈,两手掌根相叠,手指翘起,不接触伤员胸臂；\n\nｂ.以髋关节为支点,利用上身的重力,垂直将正常成人胸骨压陷3～5cm(儿童和瘦弱者酌减)；\n\nｃ.压至要求程度后,立即全部放松,但放松时救护人员的掌根不得离开胸壁(见图6)。\n\n按压必须有效,有效的标志是按压过程中可以触及颈动脉搏动。\n\n2.5.4.3  操作频率\n\nａ.胸外按压要以均匀速度进行,每分钟80次左右,每次按压和放松的时间相等；\n\nｂ.胸外按压与口对口(鼻)人工呼吸同时进行,其节奏为：单人抢救时,每按压15次后吹气2次(15：2),反复进行,双人抢救时,每按压5次后由另一人吹气1次(5：1),反复进行。\n\n[IMAGE_REF:rId11]\n\n2.6  抢救过程中的再判定\n\n2.6.1  按压吹气1min后(相当于单人抢救时做了4个15：2压吹循环),应用看、听、试方法在5～7s时间内完成对伤员呼吸和心跳是否恢复的再判定。\n\n2.6.2  若判定颈动脉已有搏动但无呼吸,则暂停胸外按压,而再进行2次口对口人工呼吸,接着每5s吹气一次(即每分钟12次)。如脉搏和呼吸均未恢复,则继续坚持心肺复苏法抢救。\n\n2.6.3  在抢救过程中,要每隔数分钟再判定一次,每次判定时间均不得超过5～7s。在医务人员未接替抢救前,现场抢救人员不得放弃现场抢救。\n\n2.7  抢救过程中伤员的移动与转院(见图7)\n\n2.7.1  心肺复苏应在现场就地坚持进行,不要为方便而随意移动伤员,如确有需要移动时,抢救中断时间不应超过30s。\n\n2.7.2  移动伤员或将伤员送医院时,除应使伤员平躺在担架上并在其背部垫以平硬阔木板。在移动或送医院过程中应继续抢救,心跳呼吸停止者要继续用心肺复苏法抢救,在医务人员未接替救治前不能中止。\n\n[IMAGE_REF:rId12]\n\n(ａ)正常担架；(ｂ)临时担架及木板；(ｃ)错误搬运。(ａ)正常担架；(ｂ)临时担架及木板；(ｃ)错误搬运。\n\n2.7.3  应创造条件,用塑料袋装入砸碎冰屑作成帽状包绕在伤员头部,露出眼睛,使脑部温度降低,争取心肺脑完全复苏。\n\n2.8  伤员好转后的处理\n\n如伤员的心跳和呼吸经抢救后均已恢复,可暂停心肺复苏法操作。但心跳呼吸恢复的早期有可能再次骤停,应严密监护,不能麻痹,要随时准备再次抢救。\n\n初期恢复后,神志不清或精神恍惚、躁动,应设法使伤员安静。\n\n2.9  杆上或高处触电急救\n\n2.9.1  发现杆上或高处有人触电,应急取时间及早在杆上或高处开始进行抢救。救护人员登高时应随身携带必要的工具和绝缘工具及牢固的绳索等,并紧急呼救。\n\n2.9.2  救护人员应在确认触电者已与电源隔离,且救护人员本身所涉环境安全距离内无危险电源时,方能接触伤员进行抢救,并应注意防止发生高空坠落的可能性。\n\n2.9.3  高处抢救\n\n2.9.3.1  触电伤员脱离电源后,应将伤员扶卧在自己的安全带上(或在适当地方躺平),并注意保持伤员气道通畅。\n\n2.9.3.2  救护人员迅速按2.3和2.4条规定判定反应、呼吸和循环情况。\n\n2.9.3.3  如伤员呼吸停止,立即口对口(鼻)吹气2次,再测试颈动脉,如有搏动,则每5s继续吹气一次,如颈动脉无搏动时,可用空心拳头叩击心前区2次,促使心脏复跳。\n\n2.9.3.4  高处发生触电,为使抢救更为有效,应及早设法将伤员送至地面。在完成上述措施后,应立即用绳索参照图8所示方法迅速将伤员送至地面,或采取可能的迅速有效措施送至平台上。\n\n2.9.3.5  在将伤员由高处送至地面前,应再口对口(鼻)吹气4次。\n\n2.9.3.6  触电伤员送至地面后,应立即继续按心肺复苏法坚持抢救。\n\n[IMAGE_REF:rId13]\n\n2.10  现场触电抢救,对采用肾上腺素等药物应持慎重态度。如没有必要的诊断设备条件和足够的把握,不得乱用。在医院内抢救触电者时,由医务人员经医疗仪器设备诊断,根据诊断结果决定是否采用。\n\n3  创伤急救\n\n3.1  创伤急救的基本要求\n\n3.1.1  创伤急救原则上是先抢救,后固定,再搬运,并注意采取措施,防止伤情加重或污染。需要送医院救治的,应立即做好保护伤员措施后送医院救治。\n\n3.1.2  抢救前先使伤员安静躺平,判断全身情况和受伤程序,如有无出血、骨折和休克等。\n\n3.1.3  外部出血时应立即采取止血措施,防止失血过多而休克。外观无伤,但呈休克状态,神志不清或昏迷者,要考虑胸腹部内脏或脑部受伤的可能性。\n\n3.1.4  为防止伤口感染,应用清洁布片覆盖。救护人员不得用手直接接触伤口,更不得在伤口内填塞任何东西或随便用药。\n\n3.1.5  搬运时应使伤员平躺在担架上,腰部束在担架上,防止跌下。平地搬运时伤员头部在后,上楼、下楼、下坡时头部在上,搬运中应严密观察伤员,防止伤情突变。\n\n[IMAGE_REF:rId14]3.2  止血\n\n3.2.1  伤口渗血用较伤口稍大的消毒纱布数层覆盖伤口,然后进行包扎。若包扎后仍有较多渗血,可再加绷带适当加压止血。\n\n3.2.2  伤口出血呈喷射状或鲜红血液涌出时,立即用清洁手指压迫出血点上方(近心端),使血流中断,并将出血肢体抬高或举高,以减少出血量。\n\n3.2.3  用止血带或弹性较好的布带等止血时(图9),应先用柔软布片或伤员的衣袖等数层垫在止血带下面,再扎紧止血带以刚使肢端动脉搏动消失为度。上肢每60min,下肢每80min放松一次,每次放松1～2min。开始扎紧与每次放松的时间均应书面标明在止血带旁。扎紧时间不宜超过4h。不要在上臂中三分之一处和腘窝下使用止血带,以免损伤神经。若放松时观察已无大出血可暂停使用。\n\n严禁用电线、铁丝、细绳等作止血带使用。\n\n3.2.4  高处坠落、撞击、挤压可能有胸腹内脏破裂出血。受伤者外观无出血,但常表现面色苍白、脉搏细弱、气促、冷汗淋漓、四肢厥冷、烦躁不安、甚至神志不清等休克状态,应迅速躺平,抬高下肢(图10),保持温暖,速送医院救治。若送院途中时间较长,可给伤员饮用少量糖盐水。\n\n3.3  骨折急救\n\n3.3.1  肢体骨折可用夹板或木棍、竹\n\n[IMAGE_REF:rId15]竿等将断骨上、下方两个关节固定(图11),也可利用伤员身体进行固定,避免骨折部位移动,以减少疼痛,防止伤势恶化。\n\n[IMAGE_REF:rId16]\n\n开放性骨折,伴有大出血者,先止血,再固定,并用干净布片覆盖伤口,然后速送医院救治,切勿将外露的断骨推回伤口内。\n\n3.3.2  疑有颈椎损伤,在使伤员平卧后,用沙土袋(或其他代替物)放置头部两侧(图12)使颈部固定不动。必须进行口对口呼吸时,只能采用抬颏使气道通畅,不能再将头部后仰移动或转动头部,以免引起截瘫或死亡。\n\n[IMAGE_REF:rId17]\n\n3.3.3  腰椎骨折应将伤员平卧在平硬木板上,并将腰椎躯干及二侧下肢一同进行固定预防瘫痪(图13)。搬运时应数人合作,保持平稳,不能扭曲。\n\n[IMAGE_REF:rId18]\n\n3.4  颅脑外伤\n\n3.4.1  应使伤员采取平卧位,保持气道通畅,若有呕吐,应扶好头部和身体,使头部和身体同时侧转,防止呕吐物造成窒息。\n\n3.4.2  耳鼻有液体流出时,不要用棉花堵塞,只可轻轻拭去,以利降低颅内压力。也不可用力擤鼻,排除鼻内液体,或将液体再吸入鼻内。\n\n3.4.3  颅脑外伤时,病情可能复杂多变,禁止给予饮食,速送医院诊治。\n\n3.5  烧伤急救\n\n3.5.1  电灼伤、火焰烧伤或高温气、水烫伤均应保持伤口清洁。伤员的衣服鞋袜用剪刀剪开后除去。伤口全部用清洁布片覆盖,防止污染。四肢烧伤时,先用清洁冷水冲洗,然后用清洁布片或消毒纱布覆盖送医院。\n\n3.5.2  强酸或碱灼伤应立即用大量清水彻底冲洗,迅速将被侵蚀的衣物剪去。为防止酸、碱残留在伤口内,冲洗时间一般不少于10min。\n\n3.5.3  未经医务人员同意,灼伤部位不宜敷搽任何东西和药物。\n\n3.5.4  送医院途中,可给伤员多次少量口服糖盐水。\n\n3.6  冻伤急救\n\n3.6.1  冻伤使肌肉僵直,严重者深及骨骼,在救护搬运过程中动作要轻柔,不要强使其肢体弯曲活动,以免加重损伤,应使用担架,将伤员平卧并抬至温暖室内救治。\n\n3.6.2  将伤员身上潮湿的衣服剪去后,用干燥柔软的衣物覆盖,不得烤火或搓雪。\n\n3.6.3  全身冻伤者呼吸和心跳有时十分微弱,不应误认为死亡,就努力抢救。\n\n3.7  动物咬伤急救\n\n3.7.1  毒蛇咬伤后,不要惊慌、奔跑、饮酒,以免加速蛇毒在人体内扩散。\n\n3.7.1.1  咬伤大多在四肢,应迅速从伤口上端向下方反复挤出毒液,然后在伤口上方(近心端)用布带扎紧,将伤肢固定,避免活动,以减少毒液的吸收。\n\n3.7.1.2  有蛇药时可先服用,再送往医院救治。\n\n3.7.2  犬咬伤\n\n3.7.2.1  犬咬伤后应立即用浓肥皂水冲洗伤口,同时用挤压法自上而下将残留伤口内唾液挤出,然后再用碘酒涂搽伤口。\n\n3.7.2.2  少量出血时,不要急于止血,也不要包扎或缝合伤口。\n\n3.7.2.3  尽量设法查明该犬是否为“疯狗”,对医院制订治疗计划有较大帮助。\n\n3.8  溺水急救\n\n3.8.1  发现有人溺水应设法迅速将其从水中救出,呼吸心跳停止者用心肺复苏法坚持抢救。曾受水中抢救训练者在水中即可抢救。\n\n3.8.2  口对口人工呼吸因异物阻塞发生困难,而又无法用手指除去时,可用两手相叠,置于脐部稍上正中线上(远离剑突)迅速向上猛压数次,使异物退出,但也不可用力太大。\n\n3.8.3  溺水死亡的主要原因是窒息缺氧。由于淡水在人体内能很快经循环吸收,而气管能容纳的水量很少,因此在抢救溺水者时不应“倒水”而延误抢救时间,更不应仅“倒水”而不用心肺复苏法进行抢救。\n\n3.9  高温中暑急救\n\n3.9.1  烈日直射头部,环境温度过高,饮水过少或出汗过多等可以引起中暑现象,其症状一般为恶心、呕吐、胸闷、眩晕、嗜睡、虚脱,严重时抽搐、惊厥甚至昏迷。\n\n3.9.2  应立即将病员从高温或日晒环境转移到阴凉通风处休息。用冷水擦浴,湿毛巾覆盖身体,电扇吹风,或在头部置冰袋等方法降温,并及时给病人口服盐水。严重者送医院治疗。\n\n3.10  有害气体中毒急救\n\n3.10.1  气体中毒开始时有流泪、眼痛、呛咳、咽部干燥等症状,应引起警惕。稍重时,头痛、气促、胸闷、眩晕。严重时,会引起惊厥昏迷。\n\n3.10.2  怀疑可能存在有害气体时,应即将人员撤离现场,转移到通风良好处休息。抢救人员进入险区必须带防毒面具。\n\n3.10.3  已昏迷病员应保持气道通畅,有条件时给予氧气吸入。呼吸心跳停止者,按心肺复苏法抢救,并联系医院救治。\n\n3.10.4  迅速查明有害气体的名称,供医院及早对症治疗。\n\n此处缺少附录二及三四五六七",
          "pageNumber": 57
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_34__p3_split",
      "unitName": "未分类",
      "jobTitle": "第34条  停电、检电、接地封线工作必须由二人进行,（一人操作,一人监护）。操作人员应戴绝缘手套,穿绝缘鞋（靴）,戴护目镜,用绝缘杆操作（机械传动的开关除外）。人体与带电体之间应保持不小于表1规定的安全距离。（图1）",
      "contentMarkdown": "第34条  停电、检电、接地封线工作必须由二人进行,（一人操作,一人监护）。操作人员应戴绝缘手套,穿绝缘鞋（靴）,戴护目镜,用绝缘杆操作（机械传动的开关除外）。人体与带电体之间应保持不小于表1规定的安全距离。\n\n表1   人体与带电体之间最小安全距离（m）\n\n第一节  停    电",
      "contentNormalized": "",
      "pageNumber": 19,
      "position": 129,
      "kind": "text",
      "blocks": [
        {
          "id": "b_c2a2dac5ca9e6ee5",
          "type": "code",
          "language": "markdown",
          "code": "第34条  停电、检电、接地封线工作必须由二人进行,（一人操作,一人监护）。操作人员应戴绝缘手套,穿绝缘鞋（靴）,戴护目镜,用绝缘杆操作（机械传动的开关除外）。人体与带电体之间应保持不小于表1规定的安全距离。\n\n表1   人体与带电体之间最小安全距离（m）\n\n第一节  停    电",
          "pageNumber": 19
        },
        {
          "id": "b_shape_fec77956762a",
          "type": "image",
          "src": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p69_idx2.png",
          "imageUri": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p69_idx2.png",
          "pageNumber": 69,
          "caption": "legend"
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_34__p3_split_2",
      "unitName": "未分类",
      "jobTitle": "第34条  停电、检电、接地封线工作必须由二人进行,（一人操作,一人监护）。操作人员应戴绝缘手套,穿绝缘鞋（靴）,戴护目镜,用绝缘杆操作（机械传动的开关除外）。人体与带电体之间应保持不小于表1规定的安全距离。（图2）",
      "contentMarkdown": "第34条  停电、检电、接地封线工作必须由二人进行,（一人操作,一人监护）。操作人员应戴绝缘手套,穿绝缘鞋（靴）,戴护目镜,用绝缘杆操作（机械传动的开关除外）。人体与带电体之间应保持不小于表1规定的安全距离。\n\n表1   人体与带电体之间最小安全距离（m）\n\n第一节  停    电",
      "contentNormalized": "",
      "pageNumber": 19,
      "position": 130,
      "kind": "text",
      "blocks": [
        {
          "id": "b_c2a2dac5ca9e6ee5",
          "type": "code",
          "language": "markdown",
          "code": "第34条  停电、检电、接地封线工作必须由二人进行,（一人操作,一人监护）。操作人员应戴绝缘手套,穿绝缘鞋（靴）,戴护目镜,用绝缘杆操作（机械传动的开关除外）。人体与带电体之间应保持不小于表1规定的安全距离。\n\n表1   人体与带电体之间最小安全距离（m）\n\n第一节  停    电",
          "pageNumber": 19
        },
        {
          "id": "b_shape_e0af9877c19a",
          "type": "image",
          "src": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p72_idx1.png",
          "imageUri": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p72_idx1.png",
          "pageNumber": 72,
          "caption": "legend"
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_34__p3_split_3",
      "unitName": "未分类",
      "jobTitle": "第34条  停电、检电、接地封线工作必须由二人进行,（一人操作,一人监护）。操作人员应戴绝缘手套,穿绝缘鞋（靴）,戴护目镜,用绝缘杆操作（机械传动的开关除外）。人体与带电体之间应保持不小于表1规定的安全距离。（图3）",
      "contentMarkdown": "第34条  停电、检电、接地封线工作必须由二人进行,（一人操作,一人监护）。操作人员应戴绝缘手套,穿绝缘鞋（靴）,戴护目镜,用绝缘杆操作（机械传动的开关除外）。人体与带电体之间应保持不小于表1规定的安全距离。\n\n表1   人体与带电体之间最小安全距离（m）\n\n第一节  停    电",
      "contentNormalized": "",
      "pageNumber": 19,
      "position": 131,
      "kind": "text",
      "blocks": [
        {
          "id": "b_c2a2dac5ca9e6ee5",
          "type": "code",
          "language": "markdown",
          "code": "第34条  停电、检电、接地封线工作必须由二人进行,（一人操作,一人监护）。操作人员应戴绝缘手套,穿绝缘鞋（靴）,戴护目镜,用绝缘杆操作（机械传动的开关除外）。人体与带电体之间应保持不小于表1规定的安全距离。\n\n表1   人体与带电体之间最小安全距离（m）\n\n第一节  停    电",
          "pageNumber": 19
        },
        {
          "id": "b_shape_4ab1190e5cd8",
          "type": "image",
          "src": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p74_idx1.png",
          "imageUri": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p74_idx1.png",
          "pageNumber": 74,
          "caption": "legend"
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_56__p3_split",
      "unitName": "未分类",
      "jobTitle": "第56条  发、变、配电所的配电值班人员及其他有关人员可以单独巡视高压设备,清扫通道,但不得移开或进入常设遮栏内。如需进入时,应有人监护,并与高压带电体之间保持不小于表1规定的安全距离。（图1）",
      "contentMarkdown": "第56条  发、变、配电所的配电值班人员及其他有关人员可以单独巡视高压设备,清扫通道,但不得移开或进入常设遮栏内。如需进入时,应有人监护,并与高压带电体之间保持不小于表1规定的安全距离。\n\n雷、雨天气巡视室外高压设备时,应穿绝缘靴,但不得靠近避雷器和避雷针。",
      "contentNormalized": "",
      "pageNumber": 29,
      "position": 132,
      "kind": "text",
      "blocks": [
        {
          "id": "b_704e1dc83fef2d30",
          "type": "code",
          "language": "markdown",
          "code": "第56条  发、变、配电所的配电值班人员及其他有关人员可以单独巡视高压设备,清扫通道,但不得移开或进入常设遮栏内。如需进入时,应有人监护,并与高压带电体之间保持不小于表1规定的安全距离。\n\n雷、雨天气巡视室外高压设备时,应穿绝缘靴,但不得靠近避雷器和避雷针。",
          "pageNumber": 29
        },
        {
          "id": "b_shape_a29ab67f3602",
          "type": "image",
          "src": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p78_idx1.png",
          "imageUri": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p78_idx1.png",
          "pageNumber": 78,
          "caption": "legend"
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_56__p3_split_2",
      "unitName": "未分类",
      "jobTitle": "第56条  发、变、配电所的配电值班人员及其他有关人员可以单独巡视高压设备,清扫通道,但不得移开或进入常设遮栏内。如需进入时,应有人监护,并与高压带电体之间保持不小于表1规定的安全距离。（图2）",
      "contentMarkdown": "第56条  发、变、配电所的配电值班人员及其他有关人员可以单独巡视高压设备,清扫通道,但不得移开或进入常设遮栏内。如需进入时,应有人监护,并与高压带电体之间保持不小于表1规定的安全距离。\n\n雷、雨天气巡视室外高压设备时,应穿绝缘靴,但不得靠近避雷器和避雷针。",
      "contentNormalized": "",
      "pageNumber": 29,
      "position": 133,
      "kind": "text",
      "blocks": [
        {
          "id": "b_704e1dc83fef2d30",
          "type": "code",
          "language": "markdown",
          "code": "第56条  发、变、配电所的配电值班人员及其他有关人员可以单独巡视高压设备,清扫通道,但不得移开或进入常设遮栏内。如需进入时,应有人监护,并与高压带电体之间保持不小于表1规定的安全距离。\n\n雷、雨天气巡视室外高压设备时,应穿绝缘靴,但不得靠近避雷器和避雷针。",
          "pageNumber": 29
        },
        {
          "id": "b_shape_f2612485adbb",
          "type": "image",
          "src": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p81_idx1.png",
          "imageUri": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p81_idx1.png",
          "pageNumber": 81,
          "caption": "legend"
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_56__p3_split_3",
      "unitName": "未分类",
      "jobTitle": "第56条  发、变、配电所的配电值班人员及其他有关人员可以单独巡视高压设备,清扫通道,但不得移开或进入常设遮栏内。如需进入时,应有人监护,并与高压带电体之间保持不小于表1规定的安全距离。（图3）",
      "contentMarkdown": "第56条  发、变、配电所的配电值班人员及其他有关人员可以单独巡视高压设备,清扫通道,但不得移开或进入常设遮栏内。如需进入时,应有人监护,并与高压带电体之间保持不小于表1规定的安全距离。\n\n雷、雨天气巡视室外高压设备时,应穿绝缘靴,但不得靠近避雷器和避雷针。",
      "contentNormalized": "",
      "pageNumber": 29,
      "position": 134,
      "kind": "text",
      "blocks": [
        {
          "id": "b_704e1dc83fef2d30",
          "type": "code",
          "language": "markdown",
          "code": "第56条  发、变、配电所的配电值班人员及其他有关人员可以单独巡视高压设备,清扫通道,但不得移开或进入常设遮栏内。如需进入时,应有人监护,并与高压带电体之间保持不小于表1规定的安全距离。\n\n雷、雨天气巡视室外高压设备时,应穿绝缘靴,但不得靠近避雷器和避雷针。",
          "pageNumber": 29
        },
        {
          "id": "b_shape_23852e27308f",
          "type": "image",
          "src": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p85_idx1.png",
          "imageUri": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p85_idx1.png",
          "pageNumber": 85,
          "caption": "legend"
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_56__p3_split_4",
      "unitName": "未分类",
      "jobTitle": "第56条  发、变、配电所的配电值班人员及其他有关人员可以单独巡视高压设备,清扫通道,但不得移开或进入常设遮栏内。如需进入时,应有人监护,并与高压带电体之间保持不小于表1规定的安全距离。（图4）",
      "contentMarkdown": "第56条  发、变、配电所的配电值班人员及其他有关人员可以单独巡视高压设备,清扫通道,但不得移开或进入常设遮栏内。如需进入时,应有人监护,并与高压带电体之间保持不小于表1规定的安全距离。\n\n雷、雨天气巡视室外高压设备时,应穿绝缘靴,但不得靠近避雷器和避雷针。",
      "contentNormalized": "",
      "pageNumber": 29,
      "position": 135,
      "kind": "text",
      "blocks": [
        {
          "id": "b_704e1dc83fef2d30",
          "type": "code",
          "language": "markdown",
          "code": "第56条  发、变、配电所的配电值班人员及其他有关人员可以单独巡视高压设备,清扫通道,但不得移开或进入常设遮栏内。如需进入时,应有人监护,并与高压带电体之间保持不小于表1规定的安全距离。\n\n雷、雨天气巡视室外高压设备时,应穿绝缘靴,但不得靠近避雷器和避雷针。",
          "pageNumber": 29
        },
        {
          "id": "b_shape_c5e3218018a7",
          "type": "image",
          "src": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p86_idx1.png",
          "imageUri": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p86_idx1.png",
          "pageNumber": 86,
          "caption": "legend"
        }
      ]
    },
    {
      "entryId": "铁路/专业知识/铁运1999103号铁路电力安全工作规程::article_56__p3_split_5",
      "unitName": "未分类",
      "jobTitle": "第56条  发、变、配电所的配电值班人员及其他有关人员可以单独巡视高压设备,清扫通道,但不得移开或进入常设遮栏内。如需进入时,应有人监护,并与高压带电体之间保持不小于表1规定的安全距离。（图5）",
      "contentMarkdown": "第56条  发、变、配电所的配电值班人员及其他有关人员可以单独巡视高压设备,清扫通道,但不得移开或进入常设遮栏内。如需进入时,应有人监护,并与高压带电体之间保持不小于表1规定的安全距离。\n\n雷、雨天气巡视室外高压设备时,应穿绝缘靴,但不得靠近避雷器和避雷针。",
      "contentNormalized": "",
      "pageNumber": 29,
      "position": 136,
      "kind": "text",
      "blocks": [
        {
          "id": "b_704e1dc83fef2d30",
          "type": "code",
          "language": "markdown",
          "code": "第56条  发、变、配电所的配电值班人员及其他有关人员可以单独巡视高压设备,清扫通道,但不得移开或进入常设遮栏内。如需进入时,应有人监护,并与高压带电体之间保持不小于表1规定的安全距离。\n\n雷、雨天气巡视室外高压设备时,应穿绝缘靴,但不得靠近避雷器和避雷针。",
          "pageNumber": 29
        },
        {
          "id": "b_shape_1b58e1f6e35b",
          "type": "image",
          "src": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p87_idx1.png",
          "imageUri": "file:///android_asset/kb/铁路/专业知识/铁运1999103号铁路电力安全工作规程/截图/legend_p87_idx1.png",
          "pageNumber": 87,
          "caption": "legend"
        }
      ]
    }
  ]
}
